within Buildings.BoundaryConditions.SolarIrradiation;
package BaseClasses "Package with base classes for Buildings.BoundaryConditions.SolarIrradiation"
  extends Modelica.Icons.BasesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.BoundaryConditions.SolarIrradiation\">Buildings.BoundaryConditions.SolarIrradiation</a>.
</p>
</html>"));
end BaseClasses;
