!===============================================================================
! Chillers.idf
!
! This dataset includes object types for Chiller:Electric:EIR and Chiller:Electric:ReformulatedEIR
! and associated performance curves.
!
! Summary Table for Electric EIR Chiller reference data sets (Ref. CoolTools project).
! Chillers are listed in order of compressor type and reference capacity (model calibration
! point). Reference capacity and COP do not necessarily indicate rated capacity and COP at
! standard rating conditions (e.g. ARI Standard 550/590).
!
! Performance curves developed from information collected over a 10-year period from 1991 to 2001.
!
!                                                      Compressor   Reference  Reference Unloading
! Chiller Name                                            Type       Capacity    COP     Mechanism
!                                                                    kW (tons)
! ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes    Centrifugal   471 (134)   5.89   Inlet Vanes
! ElectricEIRChiller York YT 563kW/10.61COP/Vanes      Centrifugal   563 (160)   10.61  Inlet Vanes
! ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes    Centrifugal   703 (200)   7.03   Inlet Vanes
! ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes  Centrifugal   724 (206)   6.04   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD    Centrifugal   742 (211)   5.42   VSD
! ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes    Centrifugal   816 (232)   6.74   Inlet Vanes
! ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes    Centrifugal   819 (233)   8.11   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes  Centrifugal   823 (234)   6.28   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD    Centrifugal   869 (247)   5.57   VSD
! ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD    Centrifugal   897 (255)   7.23   VSD
! ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes  Centrifugal   897 (255)   6.50   Inlet Vanes
! ElectricEIRChiller York YT 897kW/7.60COP/VSD         Centrifugal   897 (255)   7.60   VSD
! ElectricEIRChiller York YT 897kW/6.27COP/VSD         Centrifugal   897 (255)   6.27   VSD
! ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD    Centrifugal   897 (255)   6.23   VSD
! ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes    Centrifugal   932 (265)   5.09   Inlet Vanes
! ElectricEIRChiller York YT 960kW/4.64COP/Vanes       Centrifugal   960 (273)   4.64   Inlet Vanes
! ElectricEIRChiller York YT 1023kW/5.81COP/Vanes      Centrifugal   1023 (291)  5.81   Inlet Vanes
! ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes   Centrifugal   1030 (293)  8.58   Inlet Vanes
! ElectricEIRChiller York YT 1048kW/6.06COP/Vanes      Centrifugal   1048 (298)  6.06   Inlet Vanes
! ElectricEIRChiller York YT 1055kW/5.96COP/Vanes      Centrifugal   1055 (300)  5.96   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes Centrifugal   1076 (306)  5.52   Inlet Vanes
! ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes   Centrifugal   1080 (307)  7.39   Inlet Vanes
! ElectricEIRChiller York YT 1090kW/7.57COP/VSD        Centrifugal   1090 (310)  7.57   VSD
! ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes   Centrifugal   1104 (314)  8.00   Inlet Vanes
! ElectricEIRChiller York YT 1125kW/7.92COP/VSD        Centrifugal   1125 (320)  7.92   VSD
! ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes   Centrifugal   1125 (320)  4.89   Inlet Vanes
! ElectricEIRChiller York YT 1125kW/7.92COP/VSD        Centrifugal   1125 (320)  7.92   VSD
! ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes   Centrifugal   1129 (321)  7.19   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD   Centrifugal   1143 (325)  6.57   VSD
! ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD   Centrifugal   1157 (329)  5.62   VSD
! ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes Centrifugal   1196 (340)  6.50   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes Centrifugal   1213 (345)  7.78   Inlet Vanes
! ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes   Centrifugal   1231 (350)  6.18   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD   Centrifugal   1234 (351)  5.39   VSD
! ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes Centrifugal   1259 (358)  6.26   Inlet Vanes
! ElectricEIRChiller York YK 1259kW/6.45COP/Vanes      Centrifugal   1259 (358)  6.45   Inlet Vanes
! ElectricEIRChiller York YT 1266kW/4.39COP/Vanes      Centrifugal   1266 (360)  4.39   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes Centrifugal   1284 (365)  6.20   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes Centrifugal   1294 (368)  7.61   Inlet Vanes
! ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes   Centrifugal   1329 (378)  5.38   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD   Centrifugal   1350 (384)  7.90   VSD
! ElectricEIRChiller York YT 1368kW/7.35COP/VSD        Centrifugal   1368 (389)  7.35   VSD
! ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes   Centrifugal   1372 (390)  7.49   Inlet Vanes
! ElectricEIRChiller York YT 1396kW/7.35COP/Vanes      Centrifugal   1396 (397)  7.35   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD   Centrifugal   1403 (399)  7.09   VSD
! ElectricEIRChiller York YT 1403kW/6.94COP/VSD        Centrifugal   1403 (399)  6.94   VSD
! ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD     Centrifugal   1407 (400)  7.14   VSD
! ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes   Centrifugal   1407 (400)  6.60   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD   Centrifugal   1407 (400)  6.04   VSD
! ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD   Centrifugal   1410 (401)  8.54   VSD
! ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD     Centrifugal   1442 (410)  6.61   VSD
! ElectricEIRChiller York YT 1459kW/6.40COP/VSD        Centrifugal   1459 (415)  6.40   VSD
! ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD     Centrifugal   1484 (422)  9.96   VSD
! ElectricEIRChiller York YT 1495kW/7.51COP/VSD        Centrifugal   1495 (425)  7.51   VSD
! ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes   Centrifugal   1519 (432)  7.10   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD   Centrifugal   1558 (443)  5.81   VSD
! ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD   Centrifugal   1586 (451)  5.53   VSD
! ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes   Centrifugal   1635 (465)  7.47   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes Centrifugal   1635 (465)  6.36   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD   Centrifugal   1656 (471)  8.24   VSD
! ElectricEIRChiller York YT 1663kW/9.34COP/Vanes      Centrifugal   1663 (473)  9.34   Inlet Vanes
! ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes Centrifugal   1674 (476)  7.89   Inlet Vanes
! ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes   Centrifugal   1681 (478)  6.59   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD   Centrifugal   1723 (490)  8.32   VSD
! ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes Centrifugal   1727 (491)  9.04   Inlet Vanes
! ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes   Centrifugal   1751 (498)  6.73   Inlet Vanes
! ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes   Centrifugal   1758 (500)  5.96   Inlet Vanes
! ElectricEIRChiller York YT 1758kW/5.76COP/VSD        Centrifugal   1758 (500)  5.76   VSD
! ElectricEIRChiller York YT 1758kW/6.26COP/Vanes      Centrifugal   1758 (500)  6.26   Inlet Vanes
! ElectricEIRChiller York YT 1758kW/5.96COP/Vanes      Centrifugal   1758 (500)  5.96   Inlet Vanes
! ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes   Centrifugal   1758 (500)  5.96   Inlet Vanes
! ElectricEIRChiller York YT 1758kW/6.28COP/Vanes      Centrifugal   1758 (500)  6.28   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD   Centrifugal   1758 (500)  5.86   VSD
! ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD     Centrifugal   1758 (500)  6.46   VSD
! ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes   Centrifugal   1758 (500)  6.87   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes Centrifugal   1776 (505)  8.00   Inlet Vanes
! ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes Centrifugal   1779 (506)  6.18   Inlet Vanes
! ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes   Centrifugal   1779 (506)  6.18   Inlet Vanes
! ElectricEIRChiller York YT 1794kW/8.11COP/Vanes      Centrifugal   1794 (510)  8.11   Inlet Vanes
! ElectricEIRChiller York YT 1794kW/7.90COP/VSD        Centrifugal   1794 (510)  7.90   VSD
! ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes Centrifugal   1797 (511)  5.69   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD   Centrifugal   1801 (512)  6.34   VSD
! ElectricEIRChiller York YT 1867kW/10.09COP/Vanes     Centrifugal   1867 (531)  10.09  Inlet Vanes
! ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes Centrifugal   1871 (532)  6.49   Inlet Vanes
! ElectricEIRChiller York YT 1881kW/6.77COP/VSD        Centrifugal   1881 (535)  6.77   VSD
! ElectricEIRChiller York YK 1881kW/6.53COP/Vanes      Centrifugal   1881 (535)  6.53   Inlet Vanes
! ElectricEIRChiller York YK 1881kW/6.53COP/Vanes      Centrifugal   1881 (535)  6.53   Inlet Vanes
! ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes   Centrifugal   1895 (539)  6.42   Inlet Vanes
! ElectricEIRChiller York YT 1934kW/7.55COP/Vanes      Centrifugal   1934 (550)  7.55   Inlet Vanes
! ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes   Centrifugal   1934 (550)  6.01   Inlet Vanes
! ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes   Centrifugal   1973 (561)  6.28   Inlet Vanes
! ElectricEIRChiller York YK 1997kW/7.24COP/Vanes      Centrifugal   1997 (568)  7.24   Inlet Vanes
! ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes   Centrifugal   2043 (581)  8.44   Inlet Vanes
! ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes   Centrifugal   2043 (581)  9.08   Inlet Vanes
! ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes Centrifugal   2057 (585)  6.05   Inlet Vanes
! ElectricEIRChiller York YT 2110kW/7.15COP/Vanes      Centrifugal   2110 (600)  7.15   Inlet Vanes
! ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes   Centrifugal   2124 (604)  6.03   Inlet Vanes
! ElectricEIRChiller York YK 2159kW/6.85COP/Vanes      Centrifugal   2159 (614)  6.85   Inlet Vanes
! ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes   Centrifugal   2184 (621)  6.78   Inlet Vanes
! ElectricEIRChiller York YK 2201kW/6.69COP/Vanes      Centrifugal   2201 (626)  6.69   Inlet Vanes
! ElectricEIRChiller York YT 2233kW/9.54COP/VSD        Centrifugal   2233 (635)  9.54   VSD
! ElectricEIRChiller York YT 2233kW/9.54COP/VSD        Centrifugal   2233 (635)  9.54   VSD
! ElectricEIRChiller York YK 2237kW/6.41COP/Vanes      Centrifugal   2237 (636)  6.41   Inlet Vanes
! ElectricEIRChiller York YK 2275kW/6.32COP/Vanes      Centrifugal   2275 (647)  6.32   Inlet Vanes
! ElectricEIRChiller York YK 2275kW/6.32COP/Vanes      Centrifugal   2275 (647)  6.32   Inlet Vanes
! ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes   Centrifugal   2300 (654)  8.10   Inlet Vanes
! ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD     Centrifugal   2317 (659)  6.33   VSD
! ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes Centrifugal   2391 (680)  6.77   Inlet Vanes
! ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD   Centrifugal   2391 (680)  6.44   VSD
! ElectricEIRChiller York YK 2412kW/5.58COP/Vanes      Centrifugal   2412 (686)  5.58   Inlet Vanes
! ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes   Centrifugal   2462 (700)  6.67   Inlet Vanes
! ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD    Centrifugal   2567 (730)  11.77  VSD
! ElectricEIRChiller York YK 2771kW/6.84COP/VSD        Centrifugal   2771 (788)  6.84   VSD
! ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes   Centrifugal   2799 (796)  6.40   Inlet Vanes
! ElectricEIRChiller York YT 3133kW/9.16COP/Vanes      Centrifugal   3133 (891)  9.16   Inlet Vanes
! ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes   Centrifugal   3165 (900)  6.48   Inlet Vanes
! ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes   Centrifugal   4020 (1143) 7.35   Inlet Vanes
! ElectricEIRChiller York YK 4396kW/6.63COP/Vanes      Centrifugal   4396 (1250) 6.63   Inlet Vanes
! ElectricEIRChiller York YK 4477kW/6.64COP/Vanes      Centrifugal   4477 (1273) 6.64   Inlet Vanes
! ElectricEIRChiller York YK 4515kW/6.22COP/Vanes      Centrifugal   4515 (1284) 6.22   Inlet Vanes
! ElectricEIRChiller York YK 4537kW/6.28COP/Vanes      Centrifugal   4537 (1290) 6.28   Inlet Vanes
! ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes   Centrifugal   4610 (1311) 6.34   Inlet Vanes
! ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes Centrifugal   4667 (1327) 6.16   Inlet Vanes
! ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes   Centrifugal   4677 (1330) 6.27   Inlet Vanes
! ElectricEIRChiller York YK 4966kW/6.05COP/Vanes      Centrifugal   4966 (1412) 6.05   Inlet Vanes
! ElectricEIRChiller York YK 4969kW/7.14COP/Vanes      Centrifugal   4969 (1413) 7.14   Inlet Vanes
! ElectricEIRChiller York YK 4969kW/7.07COP/Vanes      Centrifugal   4969 (1413) 7.07   Inlet Vanes
! ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes Centrifugal   4997 (1421) 6.40   Inlet Vanes
! ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes Centrifugal   5148 (1464) 6.34   Inlet Vanes
! ElectricEIRChiller York YK 5170kW/7.15COP/Vanes      Centrifugal   5170 (1470) 7.15   Inlet Vanes
! ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes Centrifugal   5208 (1481) 6.88   Inlet Vanes
! ElectricEIRChiller York YK 5465kW/6.94COP/Vanes      Centrifugal   5465 (1554) 6.94   Inlet Vanes
! ElectricEIRChiller York YK 5549kW/6.50COP/Vanes      Centrifugal   5549 (1578) 6.50   Inlet Vanes
! ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes Centrifugal   5651 (1607) 5.50   Inlet Vanes
! ElectricEIRChiller DOE-2 Centrifugal/5.50COP         Centrifugal   Autosize    5.50   NA
! ElectricEIRChiller Multistack MS 172kW/3.67COP/None  Reciprocating 172 (49)    3.67   None
! ElectricEIRChiller DOE-2 Reciprocating/3.67COP       Reciprocating Autosize    3.67   NA
! ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve    Screw         383 (109)   4.17   Slide Valve
! ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve    Screw         531 (151)   4.83   Slide Valve
! ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve    Screw         538 (153)   5.12   Slide Valve
! ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve    Screw         542 (154)   5.26   Slide Valve
! ElectricEIRChiller York YS 672kW/7.90COP/Valve       Screw         672 (191)   7.90   Slide Valve
! ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve  Screw         686 (195)   5.91   Slide Valve
! ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve    Screw         707 (201)   7.77   Slide Valve
! ElectricEIRChiller York YS 756kW/7.41COP/Valve       Screw         756 (215)   7.41   Slide Valve
! ElectricEIRChiller York YS 781kW/5.42COP/Valve       Screw         781 (222)   5.42   Slide Valve
! ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve  Screw         830 (236)   6.97   Slide Valve
! ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve  Screw         862 (245)   6.11   Slide Valve
! ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve  Screw         862 (245)   6.84   Slide Valve
! ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve  Screw         865 (246)   6.05   Slide Valve
! ElectricEIRChiller York YS 879kW/5.82COP/Valve       Screw         879 (250)   5.82   Slide Valve
! ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve   Screw         1009 (287)  5.37   Slide Valve
! ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve   Screw         1051 (299)  5.05   Slide Valve
! ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve Screw         1062 (302)  5.50   Slide Valve
! ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve   Screw         1066 (303)  5.73   Slide Valve
! ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve   Screw         1094 (311)  6.55   Slide Valve
! ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve Screw         1108 (315)  6.92   Slide Valve
! ElectricEIRChiller York YS 1171kW/9.15COP/Valve      Screw         1171 (333)  9.15   Slide Valve
! ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve Screw         1196 (340)  6.39   Slide Valve
! ElectricEIRChiller York YS 1554kW/9.31COP/Valve      Screw         1554 (442)  9.31   Slide Valve
! ElectricEIRChiller York YS 1758kW/5.84COP/Valve      Screw         1758 (500)  5.84   Slide Valve
! ElectricEIRChiller Trane CGWD 207kW/3.99COP/None     Scroll        207 (59)    3.99   None
! ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes
! Manufacturer = McQuay, Model Line = WSC
! Reference Capacity = 471 kW (134 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes,  !- Name
    471200,                  !- Reference Capacity {W}
    5.89,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01035,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01924,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.15,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes CAPFT,  !- Name
    2.521130E-01,            !- Coefficient1 Constant
    1.324053E-02,            !- Coefficient2 x
    -8.637329E-03,           !- Coefficient3 x**2
    8.581056E-02,            !- Coefficient4 y
    -4.261176E-03,           !- Coefficient5 y**2
    8.661899E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFT,  !- Name
    4.475238E-01,            !- Coefficient1 Constant
    -2.588210E-02,           !- Coefficient2 x
    -1.459053E-03,           !- Coefficient3 x**2
    4.342595E-02,            !- Coefficient4 y
    -1.000651E-03,           !- Coefficient5 y**2
    1.920106E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFPLR,  !- Name
    2.778889E-01,            !- Coefficient1 Constant
    2.338363E-01,            !- Coefficient2 x
    4.883748E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.15;                    !- Maximum Value of x

! ElectricEIRChiller York YT 563kW/10.61COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 563 kW (160 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes,  !- Name
    562600,                  !- Reference Capacity {W}
    10.61,                   !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes CAPFT,  !- Name
    -1.288612E-01,           !- Coefficient1 Constant
    -8.919540E-02,           !- Coefficient2 x
    -2.190195E-03,           !- Coefficient3 x**2
    1.538357E-01,            !- Coefficient4 y
    -5.129402E-03,           !- Coefficient5 y**2
    7.813636E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes EIRFT,  !- Name
    -5.781003E-01,           !- Coefficient1 Constant
    -1.169130E-01,           !- Coefficient2 x
    -4.760535E-03,           !- Coefficient3 x**2
    2.230082E-01,            !- Coefficient4 y
    -5.313649E-03,           !- Coefficient5 y**2
    6.846644E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes EIRFPLR,  !- Name
    5.203969E-01,            !- Coefficient1 Constant
    -7.775900E-01,           !- Coefficient2 x
    1.255394E+00,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 703 kW (200 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes,  !- Name
    703300,                  !- Reference Capacity {W}
    7.03,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02019,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02902,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes CAPFT,  !- Name
    4.779439E-01,            !- Coefficient1 Constant
    1.073486E-01,            !- Coefficient2 x
    -1.055896E-02,           !- Coefficient3 x**2
    4.208433E-02,            !- Coefficient4 y
    -2.346870E-03,           !- Coefficient5 y**2
    4.019632E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFT,  !- Name
    8.234029E-01,            !- Coefficient1 Constant
    -1.171542E-01,           !- Coefficient2 x
    5.869351E-04,            !- Coefficient3 x**2
    2.964642E-02,            !- Coefficient4 y
    -9.190377E-04,           !- Coefficient5 y**2
    5.035796E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFPLR,  !- Name
    3.864389E-01,            !- Coefficient1 Constant
    -2.522595E-01,           !- Coefficient2 x
    8.672354E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes
! Manufacturer = Carrier, Model Line = 23XL
! Reference Capacity = 724 kW (206 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes,  !- Name
    724400,                  !- Reference Capacity {W}
    6.04,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01779,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes CAPFT,  !- Name
    4.418712E-01,            !- Coefficient1 Constant
    -8.384251E-02,           !- Coefficient2 x
    -2.190707E-03,           !- Coefficient3 x**2
    8.594633E-02,            !- Coefficient4 y
    -3.322575E-03,           !- Coefficient5 y**2
    6.652189E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    13.75,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFT,  !- Name
    5.059102E-01,            !- Coefficient1 Constant
    -1.621557E-02,           !- Coefficient2 x
    3.346388E-04,            !- Coefficient3 x**2
    2.350906E-02,            !- Coefficient4 y
    3.514201E-04,            !- Coefficient5 y**2
    -6.342981E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    13.75,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFPLR,  !- Name
    1.879418E-01,            !- Coefficient1 Constant
    3.562862E-01,            !- Coefficient2 x
    4.540392E-01,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 742 kW (211 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD,  !- Name
    742000,                  !- Reference Capacity {W}
    5.42,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01779,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD CAPFT,  !- Name
    9.797101E-01,            !- Coefficient1 Constant
    -2.895701E-03,           !- Coefficient2 x
    -8.970718E-04,           !- Coefficient3 x**2
    1.031440E-02,            !- Coefficient4 y
    -7.431651E-04,           !- Coefficient5 y**2
    1.453508E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    11.25,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFT,  !- Name
    9.946139E-01,            !- Coefficient1 Constant
    -4.829399E-02,           !- Coefficient2 x
    4.674277E-04,            !- Coefficient3 x**2
    -1.158726E-03,           !- Coefficient4 y
    5.762583E-04,            !- Coefficient5 y**2
    2.148192E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    11.25,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFPLR,  !- Name
    1.202277E-01,            !- Coefficient1 Constant
    1.396384E-01,            !- Coefficient2 x
    7.394038E-01,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes
! Manufacturer = McQuay, Model Line = WSC
! Reference Capacity = 816 kW (232 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes,  !- Name
    815800,                  !- Reference Capacity {W}
    6.74,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01748,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04164,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes CAPFT,  !- Name
    9.862590E-01,            !- Coefficient1 Constant
    5.799373E-02,            !- Coefficient2 x
    -5.355626E-03,           !- Coefficient3 x**2
    -8.941705E-04,           !- Coefficient4 y
    -1.670098E-03,           !- Coefficient5 y**2
    4.733054E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFT,  !- Name
    7.335321E-01,            !- Coefficient1 Constant
    4.465107E-04,            !- Coefficient2 x
    -3.448575E-03,           !- Coefficient3 x**2
    3.770822E-03,            !- Coefficient4 y
    -2.189675E-04,           !- Coefficient5 y**2
    2.400267E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFPLR,  !- Name
    3.070136E-01,            !- Coefficient1 Constant
    8.654874E-02,            !- Coefficient2 x
    6.081551E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 819 kW (233 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes,  !- Name
    819300,                  !- Reference Capacity {W}
    8.11,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02524,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03785,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes CAPFT,  !- Name
    7.392673E-01,            !- Coefficient1 Constant
    4.328784E-02,            !- Coefficient2 x
    -4.529446E-03,           !- Coefficient3 x**2
    1.525410E-02,            !- Coefficient4 y
    -1.141458E-03,           !- Coefficient5 y**2
    2.651124E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFT,  !- Name
    5.925176E-01,            !- Coefficient1 Constant
    -1.908391E-02,           !- Coefficient2 x
    -1.852692E-03,           !- Coefficient3 x**2
    4.051551E-02,            !- Coefficient4 y
    -2.908719E-04,           !- Coefficient5 y**2
    1.059047E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFPLR,  !- Name
    2.830681E-01,            !- Coefficient1 Constant
    2.254147E-01,            !- Coefficient2 x
    4.916649E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 823 kW (234 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes,  !- Name
    822900,                  !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes CAPFT,  !- Name
    5.573150E-01,            !- Coefficient1 Constant
    8.714616E-02,            !- Coefficient2 x
    -2.917582E-03,           !- Coefficient3 x**2
    2.500000E-02,            !- Coefficient4 y
    -8.861538E-04,           !- Coefficient5 y**2
    -3.184615E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFT,  !- Name
    8.029134E-01,            !- Coefficient1 Constant
    2.171359E-02,            !- Coefficient2 x
    2.388123E-04,            !- Coefficient3 x**2
    -1.096173E-02,           !- Coefficient4 y
    1.065277E-03,            !- Coefficient5 y**2
    -2.057538E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFPLR,  !- Name
    2.965419E-01,            !- Coefficient1 Constant
    4.689744E-01,            !- Coefficient2 x
    2.332341E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 869 kW (247 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD,  !- Name
    868600,                  !- Reference Capacity {W}
    5.57,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01754,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02593,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD CAPFT,  !- Name
    5.406799E-01,            !- Coefficient1 Constant
    1.253709E-01,            !- Coefficient2 x
    -8.025360E-03,           !- Coefficient3 x**2
    -7.357554E-03,           !- Coefficient4 y
    -4.477789E-04,           !- Coefficient5 y**2
    2.140733E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFT,  !- Name
    3.943721E-01,            !- Coefficient1 Constant
    1.079147E-01,            !- Coefficient2 x
    -8.912223E-03,           !- Coefficient3 x**2
    -3.229487E-04,           !- Coefficient4 y
    1.302402E-05,            !- Coefficient5 y**2
    1.561862E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFPLR,  !- Name
    1.501042E-01,            !- Coefficient1 Constant
    -6.804336E-02,           !- Coefficient2 x
    9.171460E-01,            !- Coefficient3 x**2
    0.18,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    7.23,                    !- Reference COP {W/W}
    9.82,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0436,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD CAPFT,  !- Name
    5.559679E-01,            !- Coefficient1 Constant
    7.630860E-02,            !- Coefficient2 x
    -1.431181E-03,           !- Coefficient3 x**2
    2.167593E-02,            !- Coefficient4 y
    -6.233447E-04,           !- Coefficient5 y**2
    -9.876498E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFT,  !- Name
    6.511011E-01,            !- Coefficient1 Constant
    4.948557E-02,            !- Coefficient2 x
    -8.152733E-04,           !- Coefficient3 x**2
    2.322946E-02,            !- Coefficient4 y
    1.990802E-04,            !- Coefficient5 y**2
    -2.669401E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFPLR,  !- Name
    2.036380E-01,            !- Coefficient1 Constant
    -3.913200E-01,           !- Coefficient2 x
    1.187172E+00,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes,  !- Name
    896700,                  !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    9.82,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04423,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes CAPFT,  !- Name
    7.009156E-01,            !- Coefficient1 Constant
    2.151274E-02,            !- Coefficient2 x
    -6.029650E-04,           !- Coefficient3 x**2
    1.864266E-02,            !- Coefficient4 y
    -1.084545E-03,           !- Coefficient5 y**2
    1.418575E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFT,  !- Name
    8.527749E-01,            !- Coefficient1 Constant
    -4.336881E-03,           !- Coefficient2 x
    8.972177E-04,            !- Coefficient3 x**2
    -1.888039E-03,           !- Coefficient4 y
    8.648075E-04,            !- Coefficient5 y**2
    -1.438797E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFPLR,  !- Name
    3.323416E-01,            !- Coefficient1 Constant
    2.561103E-01,            !- Coefficient2 x
    4.106954E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 897kW/7.60COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 897kW/7.60COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    7.60,                    !- Reference COP {W/W}
    9.83,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 897kW/7.60COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 897kW/7.60COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 897kW/7.60COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 897kW/7.60COP/VSD CAPFT,  !- Name
    5.699948E-01,            !- Coefficient1 Constant
    2.961470E-02,            !- Coefficient2 x
    -1.064930E-03,           !- Coefficient3 x**2
    3.062313E-02,            !- Coefficient4 y
    -1.753205E-03,           !- Coefficient5 y**2
    2.142105E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 897kW/7.60COP/VSD EIRFT,  !- Name
    5.526128E-01,            !- Coefficient1 Constant
    3.299472E-03,            !- Coefficient2 x
    -7.981925E-04,           !- Coefficient3 x**2
    4.245710E-02,            !- Coefficient4 y
    -3.533658E-04,           !- Coefficient5 y**2
    -9.415137E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 897kW/7.60COP/VSD EIRFPLR,  !- Name
    4.708628E-02,            !- Coefficient1 Constant
    7.070062E-02,            !- Coefficient2 x
    8.802198E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 897kW/6.27COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 897kW/6.27COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    6.27,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 897kW/6.27COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 897kW/6.27COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 897kW/6.27COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 897kW/6.27COP/VSD CAPFT,  !- Name
    1.197991E-01,            !- Coefficient1 Constant
    1.568955E-01,            !- Coefficient2 x
    -4.426242E-03,           !- Coefficient3 x**2
    3.449640E-02,            !- Coefficient4 y
    -8.163597E-04,           !- Coefficient5 y**2
    -2.236230E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 897kW/6.27COP/VSD EIRFT,  !- Name
    5.530767E-01,            !- Coefficient1 Constant
    -5.683068E-02,           !- Coefficient2 x
    4.423475E-03,            !- Coefficient3 x**2
    6.472411E-02,            !- Coefficient4 y
    -7.378933E-04,           !- Coefficient5 y**2
    -2.491202E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 897kW/6.27COP/VSD EIRFPLR,  !- Name
    9.836320E-02,            !- Coefficient1 Constant
    -1.638320E-02,           !- Coefficient2 x
    9.127289E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 897 kW (255 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    6.23,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04442,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD CAPFT,  !- Name
    8.862185E-01,            !- Coefficient1 Constant
    3.144947E-02,            !- Coefficient2 x
    2.328997E-04,            !- Coefficient3 x**2
    1.339712E-03,            !- Coefficient4 y
    -2.923430E-04,           !- Coefficient5 y**2
    2.320709E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFT,  !- Name
    8.606461E-01,            !- Coefficient1 Constant
    -1.202294E-03,           !- Coefficient2 x
    9.398625E-04,            !- Coefficient3 x**2
    2.983262E-03,            !- Coefficient4 y
    4.119228E-04,            !- Coefficient5 y**2
    -1.123884E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFPLR,  !- Name
    2.075556E-01,            !- Coefficient1 Constant
    -2.126466E-01,           !- Coefficient2 x
    1.004182E+00,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 932 kW (265 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes,  !- Name
    931900,                  !- Reference Capacity {W}
    5.09,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes CAPFT,  !- Name
    1.182278E+00,            !- Coefficient1 Constant
    3.259490E-02,            !- Coefficient2 x
    -3.904288E-03,           !- Coefficient3 x**2
    4.579721E-03,            !- Coefficient4 y
    -1.028178E-03,           !- Coefficient5 y**2
    2.855063E-03,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFT,  !- Name
    6.053491E-01,            !- Coefficient1 Constant
    -1.089778E-02,           !- Coefficient2 x
    -1.511327E-03,           !- Coefficient3 x**2
    1.902687E-02,            !- Coefficient4 y
    -1.910750E-04,           !- Coefficient5 y**2
    9.008184E-04,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFPLR,  !- Name
    6.823245E-02,            !- Coefficient1 Constant
    6.672421E-01,            !- Coefficient2 x
    2.654211E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 960kW/4.64COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 960 kW (273 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes,  !- Name
    960000,                  !- Reference Capacity {W}
    4.64,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.09,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes CAPFT,  !- Name
    -2.278537E-01,           !- Coefficient1 Constant
    4.055945E-01,            !- Coefficient2 x
    -3.246694E-02,           !- Coefficient3 x**2
    3.788230E-03,            !- Coefficient4 y
    -2.236584E-04,           !- Coefficient5 y**2
    6.715520E-04,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes EIRFT,  !- Name
    5.735924E-01,            !- Coefficient1 Constant
    2.270414E-02,            !- Coefficient2 x
    -3.331832E-03,           !- Coefficient3 x**2
    6.025574E-03,            !- Coefficient4 y
    3.245033E-04,            !- Coefficient5 y**2
    3.229690E-05,            !- Coefficient6 x*y
    3.33,                    !- Minimum Value of x
    7.78,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes EIRFPLR,  !- Name
    2.737941E-01,            !- Coefficient1 Constant
    3.141127E-01,            !- Coefficient2 x
    4.113671E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.09;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1023kW/5.81COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1023 kW (291 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes,  !- Name
    1023300,                 !- Reference Capacity {W}
    5.81,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02366,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes CAPFT,  !- Name
    2.571195E-01,            !- Coefficient1 Constant
    -1.571421E-02,           !- Coefficient2 x
    -3.041761E-03,           !- Coefficient3 x**2
    8.106512E-02,            !- Coefficient4 y
    -2.568598E-03,           !- Coefficient5 y**2
    4.247073E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes EIRFT,  !- Name
    5.254964E-01,            !- Coefficient1 Constant
    -1.972389E-02,           !- Coefficient2 x
    3.441072E-04,            !- Coefficient3 x**2
    1.651466E-02,            !- Coefficient4 y
    2.005198E-04,            !- Coefficient5 y**2
    -3.193246E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes EIRFPLR,  !- Name
    2.368399E-01,            !- Coefficient1 Constant
    3.286421E-01,            !- Coefficient2 x
    4.344939E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1030 kW (293 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes,  !- Name
    1030300,                 !- Reference Capacity {W}
    8.58,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02378,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03407,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes CAPFT,  !- Name
    7.736028E-01,            !- Coefficient1 Constant
    5.571395E-02,            !- Coefficient2 x
    -3.058312E-03,           !- Coefficient3 x**2
    -1.789007E-04,           !- Coefficient4 y
    -9.808878E-04,           !- Coefficient5 y**2
    2.123462E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFT,  !- Name
    7.125878E-01,            !- Coefficient1 Constant
    1.388940E-02,            !- Coefficient2 x
    -2.473407E-03,           !- Coefficient3 x**2
    2.096719E-02,            !- Coefficient4 y
    -1.566098E-04,           !- Coefficient5 y**2
    6.035460E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFPLR,  !- Name
    3.215320E-01,            !- Coefficient1 Constant
    -9.188416E-03,           !- Coefficient2 x
    6.881582E-01,            !- Coefficient3 x**2
    0.08,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1048kW/6.06COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1048 kW (298 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes,  !- Name
    1047900,                 !- Reference Capacity {W}
    6.06,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04542,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05678,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes CAPFT,  !- Name
    7.238221E-01,            !- Coefficient1 Constant
    1.747548E-02,            !- Coefficient2 x
    -4.524718E-03,           !- Coefficient3 x**2
    2.138468E-02,            !- Coefficient4 y
    -9.342801E-04,           !- Coefficient5 y**2
    2.515069E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes EIRFT,  !- Name
    7.255594E-01,            !- Coefficient1 Constant
    -3.502968E-02,           !- Coefficient2 x
    2.213476E-03,            !- Coefficient3 x**2
    3.925410E-03,            !- Coefficient4 y
    5.538176E-04,            !- Coefficient5 y**2
    -8.638012E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes EIRFPLR,  !- Name
    1.543796E-01,            !- Coefficient1 Constant
    7.276121E-01,            !- Coefficient2 x
    1.162393E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1055kW/5.96COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1055 kW (300 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes,  !- Name
    1055000,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02839,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05678,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes CAPFT,  !- Name
    1.785912E-01,            !- Coefficient1 Constant
    -5.900023E-02,           !- Coefficient2 x
    -5.946963E-04,           !- Coefficient3 x**2
    9.297889E-02,            !- Coefficient4 y
    -2.841024E-03,           !- Coefficient5 y**2
    4.974221E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes EIRFT,  !- Name
    5.245110E-01,            !- Coefficient1 Constant
    -2.850126E-02,           !- Coefficient2 x
    8.034720E-04,            !- Coefficient3 x**2
    1.893133E-02,            !- Coefficient4 y
    1.151629E-04,            !- Coefficient5 y**2
    -9.340642E-05,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes EIRFPLR,  !- Name
    2.619878E-01,            !- Coefficient1 Constant
    2.393605E-01,            !- Coefficient2 x
    4.988306E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1076 kW (306 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes,  !- Name
    1076100,                 !- Reference Capacity {W}
    5.52,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes CAPFT,  !- Name
    9.187704E-01,            !- Coefficient1 Constant
    4.509452E-02,            !- Coefficient2 x
    -5.119187E-03,           !- Coefficient3 x**2
    -2.095629E-04,           !- Coefficient4 y
    -6.432511E-04,           !- Coefficient5 y**2
    2.791545E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFT,  !- Name
    7.511044E-01,            !- Coefficient1 Constant
    2.415573E-02,            !- Coefficient2 x
    -5.310959E-03,           !- Coefficient3 x**2
    -1.073812E-03,           !- Coefficient4 y
    1.189538E-04,            !- Coefficient5 y**2
    1.604476E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFPLR,  !- Name
    1.315760E-01,            !- Coefficient1 Constant
    -3.004087E-02,           !- Coefficient2 x
    8.967180E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1080 kW (307 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes,  !- Name
    1079600,                 !- Reference Capacity {W}
    7.39,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.61,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06416,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes CAPFT,  !- Name
    4.365583E-01,            !- Coefficient1 Constant
    -3.677215E-02,           !- Coefficient2 x
    -2.779781E-03,           !- Coefficient3 x**2
    6.063060E-02,            !- Coefficient4 y
    -2.290704E-03,           !- Coefficient5 y**2
    5.115883E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    16.24,                   !- Minimum Value of y
    23.61;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFT,  !- Name
    3.608716E-01,            !- Coefficient1 Constant
    -5.637178E-02,           !- Coefficient2 x
    -3.428415E-04,           !- Coefficient3 x**2
    4.230087E-02,            !- Coefficient4 y
    -4.391632E-04,           !- Coefficient5 y**2
    1.517182E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    16.24,                   !- Minimum Value of y
    23.61;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFPLR,  !- Name
    1.789841E-01,            !- Coefficient1 Constant
    2.976513E-01,            !- Coefficient2 x
    5.243235E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1090kW/7.57COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1090 kW (310 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD,  !- Name
    1090100,                 !- Reference Capacity {W}
    7.57,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD CAPFT,  !- Name
    6.769028E-01,            !- Coefficient1 Constant
    5.711844E-02,            !- Coefficient2 x
    -6.072310E-04,           !- Coefficient3 x**2
    1.656541E-02,            !- Coefficient4 y
    -8.087831E-04,           !- Coefficient5 y**2
    2.303904E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD EIRFT,  !- Name
    9.241019E-01,            !- Coefficient1 Constant
    -4.961574E-02,           !- Coefficient2 x
    1.291675E-04,            !- Coefficient3 x**2
    3.299013E-02,            !- Coefficient4 y
    -6.769477E-04,           !- Coefficient5 y**2
    1.692815E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD EIRFPLR,  !- Name
    1.431969E-01,            !- Coefficient1 Constant
    -4.920686E-01,           !- Coefficient2 x
    1.341333E+00,            !- Coefficient3 x**2
    0.14,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1104 kW (314 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes,  !- Name
    1104200,                 !- Reference Capacity {W}
    8.00,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02423,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03028,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes CAPFT,  !- Name
    8.210185E-01,            !- Coefficient1 Constant
    4.386152E-02,            !- Coefficient2 x
    -1.521829E-03,           !- Coefficient3 x**2
    -4.314921E-03,           !- Coefficient4 y
    -7.251667E-04,           !- Coefficient5 y**2
    1.497681E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFT,  !- Name
    8.655242E-01,            !- Coefficient1 Constant
    -3.808337E-04,           !- Coefficient2 x
    -1.320050E-03,           !- Coefficient3 x**2
    1.137834E-02,            !- Coefficient4 y
    -4.095120E-05,           !- Coefficient5 y**2
    6.531102E-04,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFPLR,  !- Name
    3.091150E-01,            !- Coefficient1 Constant
    -1.089639E-02,           !- Coefficient2 x
    7.022967E-01,            !- Coefficient3 x**2
    0.08,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1125 kW (320 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes,  !- Name
    1125300,                 !- Reference Capacity {W}
    4.89,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02776,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes CAPFT,  !- Name
    6.151549E-01,            !- Coefficient1 Constant
    -1.181250E-02,           !- Coefficient2 x
    -1.491630E-03,           !- Coefficient3 x**2
    3.326625E-02,            !- Coefficient4 y
    -9.315000E-04,           !- Coefficient5 y**2
    1.771875E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFT,  !- Name
    5.810580E-01,            !- Coefficient1 Constant
    -4.344257E-02,           !- Coefficient2 x
    -5.369108E-04,           !- Coefficient3 x**2
    2.844405E-02,            !- Coefficient4 y
    -1.609390E-04,           !- Coefficient5 y**2
    7.004346E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFPLR,  !- Name
    1.807198E-01,            !- Coefficient1 Constant
    -1.469686E-01,           !- Coefficient2 x
    9.658417E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1125kW/7.92COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1125 kW (320 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD,  !- Name
    1125300,                 !- Reference Capacity {W}
    7.92,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD CAPFT,  !- Name
    1.034212E-01,            !- Coefficient1 Constant
    2.327078E-03,            !- Coefficient2 x
    -9.117035E-04,           !- Coefficient3 x**2
    9.104793E-02,            !- Coefficient4 y
    -2.678967E-03,           !- Coefficient5 y**2
    2.274649E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD EIRFT,  !- Name
    6.542286E-01,            !- Coefficient1 Constant
    -2.451604E-02,           !- Coefficient2 x
    1.253508E-03,            !- Coefficient3 x**2
    4.216477E-02,            !- Coefficient4 y
    1.404867E-04,            !- Coefficient5 y**2
    -1.508780E-03,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD EIRFPLR,  !- Name
    1.147453E-01,            !- Coefficient1 Constant
    4.231235E-02,            !- Coefficient2 x
    8.419681E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1129 kW (321 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes,  !- Name
    1128800,                 !- Reference Capacity {W}
    7.19,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02776,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes CAPFT,  !- Name
    3.922479E-01,            !- Coefficient1 Constant
    -4.388411E-02,           !- Coefficient2 x
    -2.748665E-03,           !- Coefficient3 x**2
    6.894954E-02,            !- Coefficient4 y
    -2.563738E-03,           !- Coefficient5 y**2
    5.420187E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFT,  !- Name
    3.742142E-01,            !- Coefficient1 Constant
    -5.536709E-02,           !- Coefficient2 x
    -8.199663E-04,           !- Coefficient3 x**2
    4.655032E-02,            !- Coefficient4 y
    -7.312591E-04,           !- Coefficient5 y**2
    1.887184E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFPLR,  !- Name
    1.693841E-01,            !- Coefficient1 Constant
    2.475201E-01,            !- Coefficient2 x
    5.836059E-01,            !- Coefficient3 x**2
    0.15,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1143 kW (325 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD,  !- Name
    1142900,                 !- Reference Capacity {W}
    6.57,                    !- Reference COP {W/W}
    10.00,                   !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD CAPFT,  !- Name
    7.939538E-01,            !- Coefficient1 Constant
    4.096493E-02,            !- Coefficient2 x
    -1.419397E-03,           !- Coefficient3 x**2
    -1.639813E-03,           !- Coefficient4 y
    -5.220497E-04,           !- Coefficient5 y**2
    1.348786E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFT,  !- Name
    9.475580E-01,            !- Coefficient1 Constant
    -1.187942E-02,           !- Coefficient2 x
    8.799326E-05,            !- Coefficient3 x**2
    2.250775E-04,            !- Coefficient4 y
    1.815775E-04,            !- Coefficient5 y**2
    2.178409E-04,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFPLR,  !- Name
    1.408822E-01,            !- Coefficient1 Constant
    -1.578153E-01,           !- Coefficient2 x
    1.014316E+00,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1157 kW (329 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD,  !- Name
    1156900,                 !- Reference Capacity {W}
    5.62,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02801,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03186,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD CAPFT,  !- Name
    1.076248E+00,            !- Coefficient1 Constant
    5.436724E-03,            !- Coefficient2 x
    -3.893302E-04,           !- Coefficient3 x**2
    -4.353310E-03,           !- Coefficient4 y
    -2.402031E-04,           !- Coefficient5 y**2
    8.409080E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    11.25,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFT,  !- Name
    1.075567E+00,            !- Coefficient1 Constant
    -3.893571E-02,           !- Coefficient2 x
    1.082499E-03,            !- Coefficient3 x**2
    -5.782829E-03,           !- Coefficient4 y
    6.574492E-04,            !- Coefficient5 y**2
    -5.302886E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    11.25,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFPLR,  !- Name
    1.608589E-01,            !- Coefficient1 Constant
    -2.058215E-01,           !- Coefficient2 x
    1.043133E+00,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1196 kW (340 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes,  !- Name
    1195600,                 !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03426,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04252,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes CAPFT,  !- Name
    1.126801E+00,            !- Coefficient1 Constant
    -4.220591E-03,           !- Coefficient2 x
    -2.002964E-03,           !- Coefficient3 x**2
    7.360880E-03,            !- Coefficient4 y
    -1.156890E-03,           !- Coefficient5 y**2
    3.064875E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFT,  !- Name
    9.514432E-01,            !- Coefficient1 Constant
    -2.252147E-02,           !- Coefficient2 x
    -1.062456E-05,           !- Coefficient3 x**2
    -1.383194E-04,           !- Coefficient4 y
    3.914644E-04,            !- Coefficient5 y**2
    8.126485E-05,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFPLR,  !- Name
    2.724491E-01,            !- Coefficient1 Constant
    2.710369E-01,            !- Coefficient2 x
    4.552356E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1213 kW (345 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes,  !- Name
    1213200,                 !- Reference Capacity {W}
    7.78,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04782,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes CAPFT,  !- Name
    9.070437E-01,            !- Coefficient1 Constant
    -7.437456E-03,           !- Coefficient2 x
    -9.695325E-04,           !- Coefficient3 x**2
    1.529092E-02,            !- Coefficient4 y
    -1.069664E-03,           !- Coefficient5 y**2
    1.994583E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFT,  !- Name
    1.002142E+00,            !- Coefficient1 Constant
    -2.505239E-02,           !- Coefficient2 x
    5.169707E-04,            !- Coefficient3 x**2
    6.321862E-03,            !- Coefficient4 y
    5.116807E-04,            !- Coefficient5 y**2
    -4.794244E-04,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFPLR,  !- Name
    2.847744E-01,            !- Coefficient1 Constant
    4.027863E-01,            !- Coefficient2 x
    3.114896E-01,            !- Coefficient3 x**2
    0.17,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1231 kW (350 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes,  !- Name
    1230800,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0511,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes CAPFT,  !- Name
    1.152795E+00,            !- Coefficient1 Constant
    9.770474E-02,            !- Coefficient2 x
    -6.719705E-03,           !- Coefficient3 x**2
    -2.123401E-02,           !- Coefficient4 y
    -3.641998E-04,           !- Coefficient5 y**2
    1.473439E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFT,  !- Name
    8.067591E-01,            !- Coefficient1 Constant
    1.868314E-02,            !- Coefficient2 x
    -5.569088E-03,           !- Coefficient3 x**2
    -4.309148E-03,           !- Coefficient4 y
    1.373034E-04,            !- Coefficient5 y**2
    2.394081E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFPLR,  !- Name
    2.117054E-01,            !- Coefficient1 Constant
    4.263662E-01,            !- Coefficient2 x
    3.614654E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1234 kW (351 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD,  !- Name
    1234300,                 !- Reference Capacity {W}
    5.39,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03861,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD CAPFT,  !- Name
    5.905815E-01,            !- Coefficient1 Constant
    1.190927E-01,            !- Coefficient2 x
    -6.727309E-03,           !- Coefficient3 x**2
    -9.580836E-03,           !- Coefficient4 y
    -3.034704E-04,           !- Coefficient5 y**2
    1.540686E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFT,  !- Name
    3.771659E-01,            !- Coefficient1 Constant
    1.144965E-01,            !- Coefficient2 x
    -8.186893E-03,           !- Coefficient3 x**2
    -3.372584E-03,           !- Coefficient4 y
    1.689440E-04,            !- Coefficient5 y**2
    1.008523E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFPLR,  !- Name
    1.495681E-01,            !- Coefficient1 Constant
    -1.449639E-01,           !- Coefficient2 x
    9.941070E-01,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1259 kW (358 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes,  !- Name
    1258900,                 !- Reference Capacity {W}
    6.26,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03823,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes CAPFT,  !- Name
    1.082071E+00,            !- Coefficient1 Constant
    3.200888E-02,            !- Coefficient2 x
    -3.994780E-03,           !- Coefficient3 x**2
    -5.789604E-03,           !- Coefficient4 y
    -8.238938E-04,           !- Coefficient5 y**2
    2.933539E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFT,  !- Name
    7.582035E-01,            !- Coefficient1 Constant
    6.896017E-03,            !- Coefficient2 x
    -1.491911E-03,           !- Coefficient3 x**2
    2.249459E-03,            !- Coefficient4 y
    3.908697E-04,            !- Coefficient5 y**2
    -1.735265E-04,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Name
    2.226232E-01,            !- Coefficient1 Constant
    5.199282E-01,            !- Coefficient2 x
    2.578470E-01,            !- Coefficient3 x**2
    0.18,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YK 1259kW/6.45COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 1259 kW (358 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes,  !- Name
    1258900,                 !- Reference Capacity {W}
    6.45,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02631,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06246,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes CAPFT,  !- Name
    9.609200E-01,            !- Coefficient1 Constant
    7.223733E-02,            !- Coefficient2 x
    -1.693471E-03,           !- Coefficient3 x**2
    2.543722E-03,            !- Coefficient4 y
    -6.415570E-04,           !- Coefficient5 y**2
    -3.028540E-04,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes EIRFT,  !- Name
    8.991536E-01,            !- Coefficient1 Constant
    6.305932E-03,            !- Coefficient2 x
    -3.756374E-04,           !- Coefficient3 x**2
    -1.952076E-02,           !- Coefficient4 y
    1.381302E-03,            !- Coefficient5 y**2
    -1.615004E-03,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes EIRFPLR,  !- Name
    1.014593E-01,            !- Coefficient1 Constant
    6.216537E-01,            !- Coefficient2 x
    2.780213E-01,            !- Coefficient3 x**2
    0.18,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1266kW/4.39COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1266 kW (360 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes,  !- Name
    1266000,                 !- Reference Capacity {W}
    4.39,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    35.00,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05773,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes CAPFT,  !- Name
    1.285663E-01,            !- Coefficient1 Constant
    -2.860032E-02,           !- Coefficient2 x
    -1.369319E-03,           !- Coefficient3 x**2
    6.676366E-02,            !- Coefficient4 y
    -1.510647E-03,           !- Coefficient5 y**2
    2.947167E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes EIRFT,  !- Name
    8.284925E-02,            !- Coefficient1 Constant
    4.206167E-02,            !- Coefficient2 x
    -5.254555E-03,           !- Coefficient3 x**2
    1.964407E-02,            !- Coefficient4 y
    1.070646E-04,            !- Coefficient5 y**2
    2.298241E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes EIRFPLR,  !- Name
    7.326942E-01,            !- Coefficient1 Constant
    -7.962527E-01,           !- Coefficient2 x
    1.059148E+00,            !- Coefficient3 x**2
    0.11,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1284 kW (365 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes,  !- Name
    1283500,                 !- Reference Capacity {W}
    6.20,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes CAPFT,  !- Name
    1.119245E+00,            !- Coefficient1 Constant
    -1.524417E-02,           !- Coefficient2 x
    -1.074186E-03,           !- Coefficient3 x**2
    -1.260169E-03,           !- Coefficient4 y
    -4.380237E-04,           !- Coefficient5 y**2
    2.027779E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFT,  !- Name
    7.815645E-01,            !- Coefficient1 Constant
    -2.448971E-02,           !- Coefficient2 x
    1.644370E-03,            !- Coefficient3 x**2
    5.564580E-03,            !- Coefficient4 y
    5.800428E-04,            !- Coefficient5 y**2
    -1.086993E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFPLR,  !- Name
    2.324812E-01,            !- Coefficient1 Constant
    7.690691E-01,            !- Coefficient2 x
    -6.532223E-04,           !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1294 kW (368 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes,  !- Name
    1294100,                 !- Reference Capacity {W}
    7.61,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Name
    9.274222E-01,            !- Coefficient1 Constant
    1.278683E-02,            !- Coefficient2 x
    -1.621880E-03,           !- Coefficient3 x**2
    2.816339E-03,            !- Coefficient4 y
    -7.658105E-04,           !- Coefficient5 y**2
    1.881968E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Name
    1.085249E+00,            !- Coefficient1 Constant
    -9.441252E-04,           !- Coefficient2 x
    -2.505100E-03,           !- Coefficient3 x**2
    -8.724367E-03,           !- Coefficient4 y
    4.164780E-04,            !- Coefficient5 y**2
    8.473746E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Name
    9.344563E-02,            !- Coefficient1 Constant
    3.993002E-01,            !- Coefficient2 x
    5.087169E-01,            !- Coefficient3 x**2
    0.16,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1329 kW (378 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes,  !- Name
    1329300,                 !- Reference Capacity {W}
    5.38,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04732,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07098,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.29,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.29,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,  !- Name
    5.339754E-01,            !- Coefficient1 Constant
    1.016009E-01,            !- Coefficient2 x
    -3.979592E-03,           !- Coefficient3 x**2
    1.261254E-02,            !- Coefficient4 y
    -4.666667E-04,           !- Coefficient5 y**2
    -8.351648E-05,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.11,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,  !- Name
    8.074052E-01,            !- Coefficient1 Constant
    3.355495E-02,            !- Coefficient2 x
    -1.549617E-03,           !- Coefficient3 x**2
    -7.142554E-03,           !- Coefficient4 y
    5.056363E-04,            !- Coefficient5 y**2
    -7.547786E-04,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.11,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,  !- Name
    4.079777E-02,            !- Coefficient1 Constant
    1.174456E+00,            !- Coefficient2 x
    -2.212711E-01,           !- Coefficient3 x**2
    0.29,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1350 kW (384 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD,  !- Name
    1350400,                 !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD CAPFT,  !- Name
    1.063866E+00,            !- Coefficient1 Constant
    -1.448990E-02,           !- Coefficient2 x
    -1.021036E-03,           !- Coefficient3 x**2
    -1.197817E-03,           !- Coefficient4 y
    -4.163507E-04,           !- Coefficient5 y**2
    1.927446E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFT,  !- Name
    9.953536E-01,            !- Coefficient1 Constant
    -3.118863E-02,           !- Coefficient2 x
    2.094171E-03,            !- Coefficient3 x**2
    7.086716E-03,            !- Coefficient4 y
    7.387078E-04,            !- Coefficient5 y**2
    -1.384330E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFPLR,  !- Name
    3.336374E-01,            !- Coefficient1 Constant
    -4.098166E-01,           !- Coefficient2 x
    1.077791E+00,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1368kW/7.35COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1368 kW (389 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD,  !- Name
    1367900,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD CAPFT,  !- Name
    3.832184E-01,            !- Coefficient1 Constant
    -3.265439E-02,           !- Coefficient2 x
    -3.392654E-03,           !- Coefficient3 x**2
    8.580180E-02,            !- Coefficient4 y
    -3.513013E-03,           !- Coefficient5 y**2
    6.528440E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD EIRFT,  !- Name
    3.227543E-01,            !- Coefficient1 Constant
    -1.415418E-02,           !- Coefficient2 x
    -5.090650E-03,           !- Coefficient3 x**2
    4.606511E-02,            !- Coefficient4 y
    -8.769578E-04,           !- Coefficient5 y**2
    2.600343E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD EIRFPLR,  !- Name
    9.483562E-02,            !- Coefficient1 Constant
    1.521114E-01,            !- Coefficient2 x
    7.543027E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1372 kW (390 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes,  !- Name
    1371500,                 !- Reference Capacity {W}
    7.49,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes CAPFT,  !- Name
    5.993784E-01,            !- Coefficient1 Constant
    6.523380E-02,            !- Coefficient2 x
    -7.714286E-03,           !- Coefficient3 x**2
    3.114955E-02,            !- Coefficient4 y
    -1.843989E-03,           !- Coefficient5 y**2
    4.096552E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFT,  !- Name
    9.123765E-01,            !- Coefficient1 Constant
    1.616509E-02,            !- Coefficient2 x
    1.906349E-03,            !- Coefficient3 x**2
    -1.143164E-02,           !- Coefficient4 y
    1.080775E-03,            !- Coefficient5 y**2
    -2.873661E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFPLR,  !- Name
    5.154478E-02,            !- Coefficient1 Constant
    9.635713E-01,            !- Coefficient2 x
    -1.896824E-02,           !- Coefficient3 x**2
    0.41,                    !- Minimum Value of x
    1.07;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1396kW/7.35COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1396 kW (397 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes,  !- Name
    1396100,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes CAPFT,  !- Name
    5.167863E-01,            !- Coefficient1 Constant
    -2.788454E-02,           !- Coefficient2 x
    -9.497810E-04,           !- Coefficient3 x**2
    6.693411E-02,            !- Coefficient4 y
    -2.728430E-03,           !- Coefficient5 y**2
    4.723123E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes EIRFT,  !- Name
    5.207500E-01,            !- Coefficient1 Constant
    -9.073869E-03,           !- Coefficient2 x
    -1.812171E-04,           !- Coefficient3 x**2
    2.568740E-02,            !- Coefficient4 y
    4.255936E-05,            !- Coefficient5 y**2
    -5.899242E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1396kW/7.35COP/Vanes EIRFPLR,  !- Name
    3.043032E-01,            !- Coefficient1 Constant
    3.720107E-02,            !- Coefficient2 x
    6.590338E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1403 kW (399 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD,  !- Name
    1403100,                 !- Reference Capacity {W}
    7.09,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03426,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04252,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD CAPFT,  !- Name
    9.601814E-01,            !- Coefficient1 Constant
    -3.596494E-03,           !- Coefficient2 x
    -1.706786E-03,           !- Coefficient3 x**2
    6.272429E-03,            !- Coefficient4 y
    -9.858212E-04,           !- Coefficient5 y**2
    2.611673E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFT,  !- Name
    1.098641E+00,            !- Coefficient1 Constant
    -2.485880E-02,           !- Coefficient2 x
    -6.240421E-05,           !- Coefficient3 x**2
    -1.719488E-03,           !- Coefficient4 y
    4.887321E-04,            !- Coefficient5 y**2
    9.618075E-05,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD EIRFPLR,  !- Name
    8.788698E-02,            !- Coefficient1 Constant
    2.678891E-01,            !- Coefficient2 x
    6.445180E-01,            !- Coefficient3 x**2
    0.17,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1403kW/6.94COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1403 kW (399 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD,  !- Name
    1403100,                 !- Reference Capacity {W}
    6.94,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.1,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD CAPFT,  !- Name
    -3.447077E-02,           !- Coefficient1 Constant
    1.273138E-01,            !- Coefficient2 x
    -9.716868E-03,           !- Coefficient3 x**2
    8.863546E-02,            !- Coefficient4 y
    -3.165958E-03,           !- Coefficient5 y**2
    2.521351E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD EIRFT,  !- Name
    3.983846E-01,            !- Coefficient1 Constant
    2.396665E-02,            !- Coefficient2 x
    -6.601871E-03,           !- Coefficient3 x**2
    2.944077E-02,            !- Coefficient4 y
    -4.570885E-04,           !- Coefficient5 y**2
    1.873209E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1403kW/6.94COP/VSD EIRFPLR,  !- Name
    3.272242E-02,            !- Coefficient1 Constant
    3.873540E-01,            !- Coefficient2 x
    5.789579E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.1;                     !- Maximum Value of x

! ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1407 kW (400 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD,  !- Name
    1406600,                 !- Reference Capacity {W}
    7.14,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.30,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.30,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD CAPFT,  !- Name
    4.521342E-01,            !- Coefficient1 Constant
    5.248142E-03,            !- Coefficient2 x
    -6.687636E-03,           !- Coefficient3 x**2
    5.869437E-02,            !- Coefficient4 y
    -2.390647E-03,           !- Coefficient5 y**2
    5.040171E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFT,  !- Name
    5.674858E-01,            !- Coefficient1 Constant
    4.461513E-02,            !- Coefficient2 x
    -6.341978E-03,           !- Coefficient3 x**2
    4.674972E-03,            !- Coefficient4 y
    4.387295E-04,            !- Coefficient5 y**2
    2.778096E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD EIRFPLR,  !- Name
    5.963988E-02,            !- Coefficient1 Constant
    3.503067E-01,            !- Coefficient2 x
    5.870000E-01,            !- Coefficient3 x**2
    0.30,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 1407 kW (400 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes,  !- Name
    1406600,                 !- Reference Capacity {W}
    6.60,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04038,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05804,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes CAPFT,  !- Name
    1.191784E+00,            !- Coefficient1 Constant
    2.070584E-02,            !- Coefficient2 x
    -4.952378E-03,           !- Coefficient3 x**2
    1.757508E-02,            !- Coefficient4 y
    -2.487599E-03,           !- Coefficient5 y**2
    5.934709E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFT,  !- Name
    7.929709E-01,            !- Coefficient1 Constant
    3.424884E-02,            !- Coefficient2 x
    -5.567434E-03,           !- Coefficient3 x**2
    -6.974667E-03,           !- Coefficient4 y
    2.531138E-04,            !- Coefficient5 y**2
    1.862577E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes EIRFPLR,  !- Name
    7.700603E-02,            !- Coefficient1 Constant
    5.414789E-01,            !- Coefficient2 x
    3.826334E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1407 kW (400 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD,  !- Name
    1406600,                 !- Reference Capacity {W}
    6.04,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06057,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD CAPFT,  !- Name
    1.042261E+00,            !- Coefficient1 Constant
    2.644821E-03,            !- Coefficient2 x
    -1.468026E-03,           !- Coefficient3 x**2
    1.366256E-02,            !- Coefficient4 y
    -8.302334E-04,           !- Coefficient5 y**2
    1.573579E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    32.22;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFT,  !- Name
    1.026340E+00,            !- Coefficient1 Constant
    -1.612819E-02,           !- Coefficient2 x
    -1.092591E-03,           !- Coefficient3 x**2
    -1.784393E-02,           !- Coefficient4 y
    7.961842E-04,            !- Coefficient5 y**2
    -9.586049E-05,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    32.22;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD EIRFPLR,  !- Name
    1.188880E-01,            !- Coefficient1 Constant
    6.723542E-01,            !- Coefficient2 x
    2.068754E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1410 kW (401 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD,  !- Name
    1410100,                 !- Reference Capacity {W}
    8.54,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04,                    !- Reference Chilled Water Flow Rate {m3/s}
    0.05861,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD CAPFT,  !- Name
    9.597856E-01,            !- Coefficient1 Constant
    -6.247187E-03,           !- Coefficient2 x
    -1.117998E-03,           !- Coefficient3 x**2
    6.991040E-03,            !- Coefficient4 y
    -6.321252E-04,           !- Coefficient5 y**2
    1.765068E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFT,  !- Name
    1.131014E+00,            !- Coefficient1 Constant
    -6.735406E-02,           !- Coefficient2 x
    3.034309E-06,            !- Coefficient3 x**2
    1.307361E-02,            !- Coefficient4 y
    3.384625E-04,            !- Coefficient5 y**2
    7.872113E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD EIRFPLR,  !- Name
    9.662908E-02,            !- Coefficient1 Constant
    7.475978E-01,            !- Coefficient2 x
    1.566368E-01,            !- Coefficient3 x**2
    0.18,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1442 kW (410 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD,  !- Name
    1441800,                 !- Reference Capacity {W}
    6.61,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD CAPFT,  !- Name
    4.007341E-01,            !- Coefficient1 Constant
    1.148568E-03,            !- Coefficient2 x
    1.049504E-04,            !- Coefficient3 x**2
    5.574667E-02,            !- Coefficient4 y
    -1.646131E-03,           !- Coefficient5 y**2
    1.323200E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFT,  !- Name
    6.287646E-01,            !- Coefficient1 Constant
    -3.024605E-02,           !- Coefficient2 x
    6.137016E-04,            !- Coefficient3 x**2
    1.805826E-02,            !- Coefficient4 y
    1.640653E-04,            !- Coefficient5 y**2
    -1.113802E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD EIRFPLR,  !- Name
    9.299787E-02,            !- Coefficient1 Constant
    3.244475E-01,            !- Coefficient2 x
    5.818753E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.07;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1459kW/6.40COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1459 kW (415 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD,  !- Name
    1459400,                 !- Reference Capacity {W}
    6.40,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05047,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.13,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD CAPFT,  !- Name
    -1.665585E-01,           !- Coefficient1 Constant
    2.211580E-01,            !- Coefficient2 x
    -1.408361E-02,           !- Coefficient3 x**2
    6.476151E-02,            !- Coefficient4 y
    -2.009341E-03,           !- Coefficient5 y**2
    -7.897630E-05,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD EIRFT,  !- Name
    1.438935E-01,            !- Coefficient1 Constant
    9.821191E-02,            !- Coefficient2 x
    -1.174270E-02,           !- Coefficient3 x**2
    3.748666E-02,            !- Coefficient4 y
    -5.700518E-04,           !- Coefficient5 y**2
    1.053698E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1459kW/6.40COP/VSD EIRFPLR,  !- Name
    3.999642E-02,            !- Coefficient1 Constant
    2.509430E-01,            !- Coefficient2 x
    7.067059E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.13;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1484 kW (422 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD,  !- Name
    1484000,                 !- Reference Capacity {W}
    9.96,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.24,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.24,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD CAPFT,  !- Name
    -4.544480E-01,           !- Coefficient1 Constant
    -3.615933E-02,           !- Coefficient2 x
    -2.734006E-03,           !- Coefficient3 x**2
    1.683863E-01,            !- Coefficient4 y
    -4.557649E-03,           !- Coefficient5 y**2
    5.362840E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFT,  !- Name
    -3.693940E-01,           !- Coefficient1 Constant
    -6.387787E-02,           !- Coefficient2 x
    -2.760494E-04,           !- Coefficient3 x**2
    1.661135E-01,            !- Coefficient4 y
    -3.105485E-03,           !- Coefficient5 y**2
    1.705909E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD EIRFPLR,  !- Name
    1.353827E-01,            !- Coefficient1 Constant
    1.385983E-02,            !- Coefficient2 x
    8.522688E-01,            !- Coefficient3 x**2
    0.24,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1495kW/7.51COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1495 kW (425 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD,  !- Name
    1494500,                 !- Reference Capacity {W}
    7.51,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.0429,                  !- Reference Chilled Water Flow Rate {m3/s}
    0.06719,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD CAPFT,  !- Name
    1.051921E+00,            !- Coefficient1 Constant
    -1.632255E-01,           !- Coefficient2 x
    1.149042E-02,            !- Coefficient3 x**2
    5.463515E-02,            !- Coefficient4 y
    -1.579985E-03,           !- Coefficient5 y**2
    1.628246E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD EIRFT,  !- Name
    7.106985E-01,            !- Coefficient1 Constant
    -2.087623E-01,           !- Coefficient2 x
    9.421379E-03,            !- Coefficient3 x**2
    8.491925E-02,            !- Coefficient4 y
    -1.260820E-03,           !- Coefficient5 y**2
    1.125512E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1495kW/7.51COP/VSD EIRFPLR,  !- Name
    1.517470E-01,            !- Coefficient1 Constant
    -1.577252E-01,           !- Coefficient2 x
    1.005197E+00,            !- Coefficient3 x**2
    0.11,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes
! Manufacturer = McQuay, Model Line = WSC
! Reference Capacity = 1519 kW (432 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes,  !- Name
    1519200,                 !- Reference Capacity {W}
    7.10,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08139,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes CAPFT,  !- Name
    1.265889E+00,            !- Coefficient1 Constant
    3.401563E-02,            !- Coefficient2 x
    -6.532621E-03,           !- Coefficient3 x**2
    -6.600960E-03,           !- Coefficient4 y
    -2.172017E-03,           !- Coefficient5 y**2
    7.121766E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFT,  !- Name
    9.981236E-01,            !- Coefficient1 Constant
    -1.060763E-02,           !- Coefficient2 x
    -3.921458E-03,           !- Coefficient3 x**2
    -1.206761E-02,           !- Coefficient4 y
    -1.398595E-04,           !- Coefficient5 y**2
    3.467199E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes EIRFPLR,  !- Name
    1.563837E-01,            !- Coefficient1 Constant
    4.894381E-01,            !- Coefficient2 x
    3.541551E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1558 kW (443 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60Hz
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD,  !- Name
    1557800,                 !- Reference Capacity {W}
    5.81,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD CAPFT,  !- Name
    1.034307E+00,            !- Coefficient1 Constant
    2.390635E-02,            !- Coefficient2 x
    -1.222578E-03,           !- Coefficient3 x**2
    -5.346220E-03,           !- Coefficient4 y
    -2.183258E-04,           !- Coefficient5 y**2
    6.282331E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    11.94,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFT,  !- Name
    1.099343E+00,            !- Coefficient1 Constant
    -3.132676E-02,           !- Coefficient2 x
    4.108521E-04,            !- Coefficient3 x**2
    -7.377845E-03,           !- Coefficient4 y
    5.775048E-04,            !- Coefficient5 y**2
    -3.528472E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    11.94,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD EIRFPLR,  !- Name
    1.620909E-01,            !- Coefficient1 Constant
    -2.553890E-01,           !- Coefficient2 x
    1.092232E+00,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1586 kW (451 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD,  !- Name
    1586000,                 !- Reference Capacity {W}
    5.53,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03388,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04669,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD CAPFT,  !- Name
    1.119233E+00,            !- Coefficient1 Constant
    1.130501E-02,            !- Coefficient2 x
    -6.423802E-04,           !- Coefficient3 x**2
    -5.144512E-03,           !- Coefficient4 y
    -3.085995E-04,           !- Coefficient5 y**2
    7.813582E-04,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFT,  !- Name
    1.110611E+00,            !- Coefficient1 Constant
    -3.795765E-02,           !- Coefficient2 x
    2.851444E-04,            !- Coefficient3 x**2
    -4.560404E-03,           !- Coefficient4 y
    4.044229E-04,            !- Coefficient5 y**2
    1.407332E-04,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD EIRFPLR,  !- Name
    1.996379E-01,            !- Coefficient1 Constant
    -1.612021E-01,           !- Coefficient2 x
    9.608483E-01,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1635 kW (465 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes,  !- Name
    1635200,                 !- Reference Capacity {W}
    7.47,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04416,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06624,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes CAPFT,  !- Name
    9.894188E-01,            !- Coefficient1 Constant
    2.983148E-03,            !- Coefficient2 x
    -2.484601E-03,           !- Coefficient3 x**2
    5.974984E-03,            !- Coefficient4 y
    -1.063988E-03,           !- Coefficient5 y**2
    2.601503E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFT,  !- Name
    1.040733E+00,            !- Coefficient1 Constant
    -7.118888E-02,           !- Coefficient2 x
    2.262395E-03,            !- Coefficient3 x**2
    1.221901E-02,            !- Coefficient4 y
    2.152693E-04,            !- Coefficient5 y**2
    7.409943E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes EIRFPLR,  !- Name
    1.836695E-01,            !- Coefficient1 Constant
    5.781685E-01,            !- Coefficient2 x
    2.385719E-01,            !- Coefficient3 x**2
    0.08,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1635 kW (465 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes,  !- Name
    1635200,                 !- Reference Capacity {W}
    6.36,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03432,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05035,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes CAPFT,  !- Name
    7.639212E-01,            !- Coefficient1 Constant
    1.160405E-02,            !- Coefficient2 x
    -5.344185E-03,           !- Coefficient3 x**2
    3.306796E-02,            !- Coefficient4 y
    -2.100827E-03,           !- Coefficient5 y**2
    4.920586E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFT,  !- Name
    7.355981E-01,            !- Coefficient1 Constant
    -1.083354E-02,           !- Coefficient2 x
    -9.244662E-04,           !- Coefficient3 x**2
    1.458943E-02,            !- Coefficient4 y
    8.494647E-06,            !- Coefficient5 y**2
    1.279572E-04,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes EIRFPLR,  !- Name
    2.581595E-01,            !- Coefficient1 Constant
    2.707154E-01,            !- Coefficient2 x
    4.707425E-01,            !- Coefficient3 x**2
    0.18,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1656 kW (471 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD,  !- Name
    1656300,                 !- Reference Capacity {W}
    8.24,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04322,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06296,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD CAPFT,  !- Name
    7.611706E-01,            !- Coefficient1 Constant
    -2.867067E-02,           !- Coefficient2 x
    -2.363358E-03,           !- Coefficient3 x**2
    4.097113E-02,            !- Coefficient4 y
    -2.343044E-03,           !- Coefficient5 y**2
    4.547017E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFT,  !- Name
    7.730916E-01,            !- Coefficient1 Constant
    -8.073559E-02,           !- Coefficient2 x
    -2.161313E-03,           !- Coefficient3 x**2
    6.144398E-02,            !- Coefficient4 y
    -1.953734E-03,           !- Coefficient5 y**2
    4.056527E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD EIRFPLR,  !- Name
    1.982584E-01,            !- Coefficient1 Constant
    4.414042E-02,            !- Coefficient2 x
    7.642946E-01,            !- Coefficient3 x**2
    0.17,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1663kW/9.34COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1663 kW (473 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes,  !- Name
    1663300,                 !- Reference Capacity {W}
    9.34,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04139,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0776,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes CAPFT,  !- Name
    9.112226E-01,            !- Coefficient1 Constant
    -4.546497E-02,           !- Coefficient2 x
    4.431126E-03,            !- Coefficient3 x**2
    2.439160E-02,            !- Coefficient4 y
    -1.415836E-03,           !- Coefficient5 y**2
    1.877877E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes EIRFT,  !- Name
    1.028094E+00,            !- Coefficient1 Constant
    -6.127553E-02,           !- Coefficient2 x
    3.236371E-03,            !- Coefficient3 x**2
    1.656482E-02,            !- Coefficient4 y
    2.976850E-04,            !- Coefficient5 y**2
    -4.418361E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1663kW/9.34COP/Vanes EIRFPLR,  !- Name
    2.127966E-01,            !- Coefficient1 Constant
    3.131004E-01,            !- Coefficient2 x
    4.726018E-01,            !- Coefficient3 x**2
    0.17,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 1674 kW (476 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes,  !- Name
    1673900,                 !- Reference Capacity {W}
    7.89,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.32,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.32,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes CAPFT,  !- Name
    2.925408E-01,            !- Coefficient1 Constant
    -4.406182E-02,           !- Coefficient2 x
    -1.292074E-03,           !- Coefficient3 x**2
    9.008701E-02,            !- Coefficient4 y
    -2.646719E-03,           !- Coefficient5 y**2
    3.388396E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFT,  !- Name
    9.868510E-01,            !- Coefficient1 Constant
    -6.325526E-02,           !- Coefficient2 x
    3.498632E-03,            !- Coefficient3 x**2
    1.699731E-02,            !- Coefficient4 y
    2.573490E-04,            !- Coefficient5 y**2
    -4.233553E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes EIRFPLR,  !- Name
    3.386410E-01,            !- Coefficient1 Constant
    2.621224E-01,            !- Coefficient2 x
    3.987109E-01,            !- Coefficient3 x**2
    0.32,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1681 kW (478 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes,  !- Name
    1680900,                 !- Reference Capacity {W}
    6.59,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04366,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes CAPFT,  !- Name
    6.792987E-01,            !- Coefficient1 Constant
    -5.291217E-02,           !- Coefficient2 x
    -5.280108E-03,           !- Coefficient3 x**2
    5.252682E-02,            !- Coefficient4 y
    -2.523689E-03,           !- Coefficient5 y**2
    7.344940E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFT,  !- Name
    4.344630E-01,            !- Coefficient1 Constant
    -5.781149E-03,           !- Coefficient2 x
    2.852311E-04,            !- Coefficient3 x**2
    2.723246E-02,            !- Coefficient4 y
    1.280801E-04,            !- Coefficient5 y**2
    -8.964328E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes EIRFPLR,  !- Name
    1.619116E-01,            !- Coefficient1 Constant
    2.362420E-01,            !- Coefficient2 x
    6.032459E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1723 kW (490 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD,  !- Name
    1723100,                 !- Reference Capacity {W}
    8.32,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06934,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD CAPFT,  !- Name
    4.742518E-01,            !- Coefficient1 Constant
    -5.109937E-02,           !- Coefficient2 x
    -2.845323E-03,           !- Coefficient3 x**2
    8.257997E-02,            !- Coefficient4 y
    -3.404799E-03,           !- Coefficient5 y**2
    5.625321E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFT,  !- Name
    2.950574E-01,            !- Coefficient1 Constant
    -1.036684E-01,           !- Coefficient2 x
    -4.169567E-03,           !- Coefficient3 x**2
    1.256790E-01,            !- Coefficient4 y
    -4.004203E-03,           !- Coefficient5 y**2
    6.718687E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD EIRFPLR,  !- Name
    2.374010E-01,            !- Coefficient1 Constant
    -1.796745E-01,           !- Coefficient2 x
    9.441507E-01,            !- Coefficient3 x**2
    0.18,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1727 kW (491 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes,  !- Name
    1726600,                 !- Reference Capacity {W}
    9.04,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03912,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07192,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes CAPFT,  !- Name
    6.509915E-01,            !- Coefficient1 Constant
    2.567642E-02,            !- Coefficient2 x
    -5.417815E-03,           !- Coefficient3 x**2
    3.406103E-02,            !- Coefficient4 y
    -1.703640E-03,           !- Coefficient5 y**2
    3.336164E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFT,  !- Name
    1.072553E+00,            !- Coefficient1 Constant
    -8.058631E-03,           !- Coefficient2 x
    -2.109608E-03,           !- Coefficient3 x**2
    -1.262910E-03,           !- Coefficient4 y
    6.155442E-04,            !- Coefficient5 y**2
    4.796754E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes EIRFPLR,  !- Name
    2.465824E-01,            !- Coefficient1 Constant
    4.494453E-01,            !- Coefficient2 x
    3.037680E-01,            !- Coefficient3 x**2
    0.17,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes
! Manufacturer = McQuay, Model Line = WSC
! Reference Capacity = 1751 kW (498 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes,  !- Name
    1751300,                 !- Reference Capacity {W}
    6.73,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04145,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes CAPFT,  !- Name
    7.923045E-01,            !- Coefficient1 Constant
    1.003672E-01,            !- Coefficient2 x
    -4.348900E-03,           !- Coefficient3 x**2
    3.755572E-03,            !- Coefficient4 y
    -7.675491E-04,           !- Coefficient5 y**2
    6.788600E-04,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFT,  !- Name
    8.089395E-01,            !- Coefficient1 Constant
    2.628482E-02,            !- Coefficient2 x
    -1.773497E-03,           !- Coefficient3 x**2
    -8.118430E-03,           !- Coefficient4 y
    7.146809E-04,            !- Coefficient5 y**2
    -6.481705E-04,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes EIRFPLR,  !- Name
    2.250725E-01,            !- Coefficient1 Constant
    2.648297E-01,            !- Coefficient2 x
    5.095786E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 208V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes CAPFT,  !- Name
    1.074211E+00,            !- Coefficient1 Constant
    7.710761E-03,            !- Coefficient2 x
    -3.166770E-03,           !- Coefficient3 x**2
    -1.868765E-02,           !- Coefficient4 y
    1.273866E-04,            !- Coefficient5 y**2
    2.744586E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFT,  !- Name
    4.910329E-01,            !- Coefficient1 Constant
    -9.895115E-02,           !- Coefficient2 x
    4.257871E-03,            !- Coefficient3 x**2
    5.433817E-02,            !- Coefficient4 y
    -8.184909E-04,           !- Coefficient5 y**2
    6.178810E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes EIRFPLR,  !- Name
    3.694797E-01,            !- Coefficient1 Constant
    9.551656E-02,            !- Coefficient2 x
    5.347291E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1758kW/5.76COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60Hz
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.76,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD CAPFT,  !- Name
    4.575085E-01,            !- Coefficient1 Constant
    1.313508E-01,            !- Coefficient2 x
    -4.408831E-03,           !- Coefficient3 x**2
    1.930354E-02,            !- Coefficient4 y
    -5.479641E-04,           !- Coefficient5 y**2
    -1.376580E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.51,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD EIRFT,  !- Name
    6.794525E-01,            !- Coefficient1 Constant
    6.694756E-02,            !- Coefficient2 x
    -3.625396E-03,           !- Coefficient3 x**2
    -1.018762E-02,           !- Coefficient4 y
    1.066394E-03,            !- Coefficient5 y**2
    -2.113402E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.51,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1758kW/5.76COP/VSD EIRFPLR,  !- Name
    7.859908E-02,            !- Coefficient1 Constant
    1.950291E-01,            !- Coefficient2 x
    7.241581E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1758kW/6.26COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 230V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.26,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.14,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes CAPFT,  !- Name
    8.975936E-01,            !- Coefficient1 Constant
    -1.459740E-02,           !- Coefficient2 x
    3.647187E-03,            !- Coefficient3 x**2
    3.202545E-02,            !- Coefficient4 y
    -1.190379E-03,           !- Coefficient5 y**2
    3.297810E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes EIRFT,  !- Name
    2.311197E-01,            !- Coefficient1 Constant
    9.581517E-02,            !- Coefficient2 x
    -5.672726E-03,           !- Coefficient3 x**2
    2.766035E-02,            !- Coefficient4 y
    -1.411214E-04,           !- Coefficient5 y**2
    -1.011216E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1758kW/6.26COP/Vanes EIRFPLR,  !- Name
    1.720545E-01,            !- Coefficient1 Constant
    5.598164E-01,            !- Coefficient2 x
    2.626117E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.14;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1758kW/5.96COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 230V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes CAPFT,  !- Name
    8.492365E-01,            !- Coefficient1 Constant
    5.551947E-02,            !- Coefficient2 x
    -2.973138E-04,           !- Coefficient3 x**2
    1.164389E-03,            !- Coefficient4 y
    -2.955716E-04,           !- Coefficient5 y**2
    8.464931E-05,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes EIRFT,  !- Name
    4.949320E-01,            !- Coefficient1 Constant
    9.099785E-03,            !- Coefficient2 x
    -6.935841E-04,           !- Coefficient3 x**2
    3.277452E-02,            !- Coefficient4 y
    -3.895481E-04,           !- Coefficient5 y**2
    -5.524011E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1758kW/5.96COP/Vanes EIRFPLR,  !- Name
    2.236154E-01,            !- Coefficient1 Constant
    2.590053E-01,            !- Coefficient2 x
    5.169137E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes
! Manufacturer = Trane, Model Line = CVHE
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes CAPFT,  !- Name
    9.566057E-02,            !- Coefficient1 Constant
    -2.457943E-02,           !- Coefficient2 x
    -6.827143E-03,           !- Coefficient3 x**2
    7.119360E-02,            !- Coefficient4 y
    -2.047680E-03,           !- Coefficient5 y**2
    5.248800E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFT,  !- Name
    1.243313E+00,            !- Coefficient1 Constant
    -3.031784E-02,           !- Coefficient2 x
    3.452464E-03,            !- Coefficient3 x**2
    -2.739941E-02,           !- Coefficient4 y
    9.141695E-04,            !- Coefficient5 y**2
    -1.000080E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    23.89,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes EIRFPLR,  !- Name
    1.871377E-01,            !- Coefficient1 Constant
    5.849639E-01,            !- Coefficient2 x
    2.291447E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1758kW/6.28COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes CAPFT,  !- Name
    7.079149E-01,            !- Coefficient1 Constant
    -2.006276E-03,           !- Coefficient2 x
    -2.596043E-03,           !- Coefficient3 x**2
    3.005922E-02,            !- Coefficient4 y
    -1.056423E-03,           !- Coefficient5 y**2
    2.045705E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes EIRFT,  !- Name
    5.605391E-01,            !- Coefficient1 Constant
    -1.377994E-02,           !- Coefficient2 x
    6.569542E-05,            !- Coefficient3 x**2
    1.321951E-02,            !- Coefficient4 y
    2.686074E-04,            !- Coefficient5 y**2
    -5.011451E-04,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1758kW/6.28COP/Vanes EIRFPLR,  !- Name
    1.861223E-01,            !- Coefficient1 Constant
    5.482049E-01,            !- Coefficient2 x
    2.647377E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60Hz
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    5.86,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD CAPFT,  !- Name
    3.677279E-01,            !- Coefficient1 Constant
    -3.175504E-02,           !- Coefficient2 x
    -4.096383E-03,           !- Coefficient3 x**2
    7.527566E-02,            !- Coefficient4 y
    -2.757540E-03,           !- Coefficient5 y**2
    5.359020E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFT,  !- Name
    1.743365E-01,            !- Coefficient1 Constant
    -5.054806E-02,           !- Coefficient2 x
    -5.424748E-03,           !- Coefficient3 x**2
    8.244673E-02,            !- Coefficient4 y
    -2.400392E-03,           !- Coefficient5 y**2
    5.078720E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD EIRFPLR,  !- Name
    2.784580E-01,            !- Coefficient1 Constant
    -5.498632E-01,           !- Coefficient2 x
    1.269693E+00,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 208V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.46,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD CAPFT,  !- Name
    1.066671E+00,            !- Coefficient1 Constant
    5.889240E-03,            !- Coefficient2 x
    -3.155053E-03,           !- Coefficient3 x**2
    -1.591039E-02,           !- Coefficient4 y
    1.042897E-04,            !- Coefficient5 y**2
    2.576256E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFT,  !- Name
    7.989434E-02,            !- Coefficient1 Constant
    2.062907E-02,            !- Coefficient2 x
    -4.050827E-04,           !- Coefficient3 x**2
    4.570552E-02,            !- Coefficient4 y
    -1.469163E-04,           !- Coefficient5 y**2
    -1.563259E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD EIRFPLR,  !- Name
    3.268954E-01,            !- Coefficient1 Constant
    3.297771E-01,            !- Coefficient2 x
    3.423342E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1758 kW (500 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 208V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes,  !- Name
    1758300,                 !- Reference Capacity {W}
    6.87,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06309,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06309,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes CAPFT,  !- Name
    8.085529E-01,            !- Coefficient1 Constant
    3.412026E-02,            !- Coefficient2 x
    -4.184591E-04,           !- Coefficient3 x**2
    4.111323E-03,            !- Coefficient4 y
    -1.764627E-04,           !- Coefficient5 y**2
    4.184748E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFT,  !- Name
    6.329473E-01,            !- Coefficient1 Constant
    5.521802E-03,            !- Coefficient2 x
    1.487172E-04,            !- Coefficient3 x**2
    2.433576E-03,            !- Coefficient4 y
    7.100129E-04,            !- Coefficient5 y**2
    -1.108627E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    24.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes EIRFPLR,  !- Name
    2.401900E-01,            !- Coefficient1 Constant
    5.090345E-01,            !- Coefficient2 x
    2.500532E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1776 kW (505 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes,  !- Name
    1775900,                 !- Reference Capacity {W}
    8.00,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07003,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes CAPFT,  !- Name
    4.841535E-01,            !- Coefficient1 Constant
    -3.584260E-02,           !- Coefficient2 x
    -1.467417E-03,           !- Coefficient3 x**2
    7.773868E-02,            !- Coefficient4 y
    -3.125809E-03,           !- Coefficient5 y**2
    3.729631E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFT,  !- Name
    8.006719E-01,            !- Coefficient1 Constant
    -3.137026E-02,           !- Coefficient2 x
    4.098888E-04,            !- Coefficient3 x**2
    3.176921E-02,            !- Coefficient4 y
    -2.104567E-04,           !- Coefficient5 y**2
    -7.660277E-05,           !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes EIRFPLR,  !- Name
    3.276235E-01,            !- Coefficient1 Constant
    2.787167E-01,            !- Coefficient2 x
    3.952405E-01,            !- Coefficient3 x**2
    0.17,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 1779 kW (506 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes,  !- Name
    1779400,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08858,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes CAPFT,  !- Name
    2.703515E-01,            !- Coefficient1 Constant
    -4.051337E-02,           !- Coefficient2 x
    -5.968813E-03,           !- Coefficient3 x**2
    8.261488E-02,            !- Coefficient4 y
    -3.019425E-03,           !- Coefficient5 y**2
    6.718040E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    26.11;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFT,  !- Name
    5.872331E-01,            !- Coefficient1 Constant
    -3.907248E-02,           !- Coefficient2 x
    3.474913E-04,            !- Coefficient3 x**2
    2.950392E-02,            !- Coefficient4 y
    -2.510016E-04,           !- Coefficient5 y**2
    2.481610E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    26.11;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes EIRFPLR,  !- Name
    3.090532E-01,            !- Coefficient1 Constant
    2.641442E-01,            !- Coefficient2 x
    4.269265E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 1779 kW (506 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 480V-3PH-60Hz
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes,  !- Name
    1779400,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04454,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes CAPFT,  !- Name
    3.331346E-01,            !- Coefficient1 Constant
    -5.678656E-02,           !- Coefficient2 x
    -1.257764E-03,           !- Coefficient3 x**2
    8.198893E-02,            !- Coefficient4 y
    -2.612490E-03,           !- Coefficient5 y**2
    4.226087E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFT,  !- Name
    3.137523E-01,            !- Coefficient1 Constant
    -1.879556E-02,           !- Coefficient2 x
    -1.860907E-03,           !- Coefficient3 x**2
    3.469711E-02,            !- Coefficient4 y
    -1.503480E-04,           !- Coefficient5 y**2
    7.641242E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes EIRFPLR,  !- Name
    1.699409E-01,            !- Coefficient1 Constant
    1.874304E-01,            !- Coefficient2 x
    6.410385E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1794kW/8.11COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1794 kW (510 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes,  !- Name
    1793500,                 !- Reference Capacity {W}
    8.11,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05148,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09653,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.08,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes CAPFT,  !- Name
    1.536140E+00,            !- Coefficient1 Constant
    -1.630760E-01,           !- Coefficient2 x
    1.225832E-02,            !- Coefficient3 x**2
    2.148166E-02,            !- Coefficient4 y
    -1.654700E-03,           !- Coefficient5 y**2
    2.660568E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes EIRFT,  !- Name
    8.546274E-01,            !- Coefficient1 Constant
    2.456473E-01,            !- Coefficient2 x
    -9.770595E-03,           !- Coefficient3 x**2
    -7.386557E-02,           !- Coefficient4 y
    2.843499E-03,            !- Coefficient5 y**2
    -5.292981E-03,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1794kW/8.11COP/Vanes EIRFPLR,  !- Name
    3.187543E-02,            !- Coefficient1 Constant
    8.272483E-01,            !- Coefficient2 x
    1.279099E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.08;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1794kW/7.90COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1794 kW (510 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD,  !- Name
    1793500,                 !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05148,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09653,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD CAPFT,  !- Name
    9.552268E-01,            !- Coefficient1 Constant
    -1.553435E-01,           !- Coefficient2 x
    7.958834E-03,            !- Coefficient3 x**2
    6.132388E-02,            !- Coefficient4 y
    -1.899594E-03,           !- Coefficient5 y**2
    3.323245E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD EIRFT,  !- Name
    5.984829E-01,            !- Coefficient1 Constant
    -1.552700E-01,           !- Coefficient2 x
    6.909012E-03,            !- Coefficient3 x**2
    6.801572E-02,            !- Coefficient4 y
    -7.450754E-04,           !- Coefficient5 y**2
    5.764600E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1794kW/7.90COP/VSD EIRFPLR,  !- Name
    1.445880E-01,            !- Coefficient1 Constant
    1.059293E-01,            !- Coefficient2 x
    7.489704E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.05;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 1797 kW (511 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes,  !- Name
    1797000,                 !- Reference Capacity {W}
    5.69,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07737,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09672,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.39,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.39,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes CAPFT,  !- Name
    9.084596E-01,            !- Coefficient1 Constant
    4.671596E-02,            !- Coefficient2 x
    -1.188845E-03,           !- Coefficient3 x**2
    -2.284596E-03,           !- Coefficient4 y
    -3.170254E-05,           !- Coefficient5 y**2
    -3.577858E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.11,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFT,  !- Name
    1.084290E+00,            !- Coefficient1 Constant
    -4.318103E-02,           !- Coefficient2 x
    1.586113E-03,            !- Coefficient3 x**2
    1.664015E-03,            !- Coefficient4 y
    8.043383E-05,            !- Coefficient5 y**2
    5.681056E-05,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    10.00,                   !- Maximum Value of x
    21.11,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes EIRFPLR,  !- Name
    5.926251E-01,            !- Coefficient1 Constant
    -2.657314E-01,           !- Coefficient2 x
    6.731751E-01,            !- Coefficient3 x**2
    0.39,                    !- Minimum Value of x
    1.01;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD
! Manufacturer = Carrier, Model Line = 19XR
! Reference Capacity = 1801 kW (512 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD,  !- Name
    1800500,                 !- Reference Capacity {W}
    6.34,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05161,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06385,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD CAPFT,  !- Name
    6.174861E-01,            !- Coefficient1 Constant
    -7.299051E-02,           !- Coefficient2 x
    -1.897105E-03,           !- Coefficient3 x**2
    7.003662E-02,            !- Coefficient4 y
    -2.852439E-03,           !- Coefficient5 y**2
    5.751931E-03,            !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFT,  !- Name
    6.931082E-01,            !- Coefficient1 Constant
    -1.885558E-02,           !- Coefficient2 x
    8.345461E-04,            !- Coefficient3 x**2
    1.263879E-02,            !- Coefficient4 y
    4.588028E-04,            !- Coefficient5 y**2
    -8.221467E-04,           !- Coefficient6 x*y
    6.67,                    !- Minimum Value of x
    12.22,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD EIRFPLR,  !- Name
    1.040764E-01,            !- Coefficient1 Constant
    2.818752E-01,            !- Coefficient2 x
    6.144036E-01,            !- Coefficient3 x**2
    0.20,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1867kW/10.09COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1867 kW (531 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes,  !- Name
    1867300,                 !- Reference Capacity {W}
    10.09,                   !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes CAPFT,  !- Name
    4.451516E-01,            !- Coefficient1 Constant
    -1.252382E-02,           !- Coefficient2 x
    -2.878042E-03,           !- Coefficient3 x**2
    6.132233E-02,            !- Coefficient4 y
    -2.365055E-03,           !- Coefficient5 y**2
    4.514258E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes EIRFT,  !- Name
    6.668391E-01,            !- Coefficient1 Constant
    1.506485E-02,            !- Coefficient2 x
    -4.249134E-03,           !- Coefficient3 x**2
    3.588996E-02,            !- Coefficient4 y
    -1.681591E-04,           !- Coefficient5 y**2
    7.028459E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1867kW/10.09COP/Vanes EIRFPLR,  !- Name
    2.157002E-01,            !- Coefficient1 Constant
    2.251016E-01,            !- Coefficient2 x
    5.584287E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 1871 kW (532 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 4,160V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes,  !- Name
    1870800,                 !- Reference Capacity {W}
    6.49,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06303,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0877,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes CAPFT,  !- Name
    5.658630E-03,            !- Coefficient1 Constant
    -3.836575E-02,           !- Coefficient2 x
    -5.122195E-03,           !- Coefficient3 x**2
    1.068063E-01,            !- Coefficient4 y
    -3.377824E-03,           !- Coefficient5 y**2
    5.650118E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFT,  !- Name
    1.029608E+00,            !- Coefficient1 Constant
    -7.149045E-02,           !- Coefficient2 x
    2.043279E-03,            !- Coefficient3 x**2
    -6.116474E-04,           !- Coefficient4 y
    3.908334E-04,            !- Coefficient5 y**2
    6.870233E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    15.56,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes EIRFPLR,  !- Name
    2.984908E-01,            !- Coefficient1 Constant
    2.906868E-01,            !- Coefficient2 x
    4.089411E-01,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1881kW/6.77COP/VSD
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1881 kW (535 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = VSD
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD,  !- Name
    1881400,                 !- Reference Capacity {W}
    6.77,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD CAPFT,  !- Name
    5.065247E-01,            !- Coefficient1 Constant
    -4.158206E-03,           !- Coefficient2 x
    -2.681976E-03,           !- Coefficient3 x**2
    4.763436E-02,            !- Coefficient4 y
    -1.951270E-03,           !- Coefficient5 y**2
    3.994399E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD EIRFT,  !- Name
    6.175311E-01,            !- Coefficient1 Constant
    -3.913241E-02,           !- Coefficient2 x
    6.177961E-04,            !- Coefficient3 x**2
    2.775640E-02,            !- Coefficient4 y
    -2.151466E-04,           !- Coefficient5 y**2
    5.514895E-04,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1881kW/6.77COP/VSD EIRFPLR,  !- Name
    6.087656E-02,            !- Coefficient1 Constant
    4.842164E-01,            !- Coefficient2 x
    4.571519E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

Chiller:Electric:EIR,
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes,  !- Name
    1881400,                 !- Reference Capacity {W}
    6.53,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04397,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.1041,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes CAPFT,  !- Name
    8.561286E-01,            !- Coefficient1 Constant
    4.130164E-02,            !- Coefficient2 x
    -7.109335E-04,           !- Coefficient3 x**2
    4.306273E-03,            !- Coefficient4 y
    -6.336613E-04,           !- Coefficient5 y**2
    7.211635E-04,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    9.44,                    !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes EIRFT,  !- Name
    4.434989E-01,            !- Coefficient1 Constant
    4.361264E-02,            !- Coefficient2 x
    -1.733337E-03,           !- Coefficient3 x**2
    9.915503E-03,            !- Coefficient4 y
    4.312717E-04,            !- Coefficient5 y**2
    -1.122346E-03,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    9.44,                    !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 1881kW/6.53COP/Vanes EIRFPLR,  !- Name
    5.272116E-02,            !- Coefficient1 Constant
    4.176382E-01,            !- Coefficient2 x
    5.310870E-01,            !- Coefficient3 x**2
    0.19,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1895 kW (539 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes,  !- Name
    1895400,                 !- Reference Capacity {W}
    6.42,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09085,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.09,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes CAPFT,  !- Name
    8.573195E-01,            !- Coefficient1 Constant
    -1.131937E-01,           !- Coefficient2 x
    3.444205E-03,            !- Coefficient3 x**2
    4.865045E-02,            !- Coefficient4 y
    -2.103805E-03,           !- Coefficient5 y**2
    4.986639E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFT,  !- Name
    3.915073E-01,            !- Coefficient1 Constant
    -4.399727E-02,           !- Coefficient2 x
    -3.868294E-06,           !- Coefficient3 x**2
    4.623771E-02,            !- Coefficient4 y
    -7.092319E-04,           !- Coefficient5 y**2
    1.372133E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    35.00;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes EIRFPLR,  !- Name
    2.592598E-01,            !- Coefficient1 Constant
    1.425462E-01,            !- Coefficient2 x
    5.966041E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.09;                    !- Maximum Value of x

! ElectricEIRChiller York YT 1934kW/7.55COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 1934 kW (550 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes,  !- Name
    1934100,                 !- Reference Capacity {W}
    7.55,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    13.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.08675,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes CAPFT,  !- Name
    4.420318E-02,            !- Coefficient1 Constant
    1.103599E-01,            !- Coefficient2 x
    -2.597752E-03,           !- Coefficient3 x**2
    7.043754E-02,            !- Coefficient4 y
    -2.138316E-03,           !- Coefficient5 y**2
    -4.696924E-04,           !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes EIRFT,  !- Name
    1.173674E+00,            !- Coefficient1 Constant
    -1.301647E-01,           !- Coefficient2 x
    5.588446E-03,            !- Coefficient3 x**2
    8.605153E-03,            !- Coefficient4 y
    7.234201E-05,            !- Coefficient5 y**2
    1.314581E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 1934kW/7.55COP/Vanes EIRFPLR,  !- Name
    1.706237E-01,            !- Coefficient1 Constant
    6.063362E-01,            !- Coefficient2 x
    2.170672E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes
! Manufacturer = McQuay, Model Line = PEH
! Reference Capacity = 1934 kW (550 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes,  !- Name
    1934100,                 !- Reference Capacity {W}
    6.01,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.08,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes CAPFT,  !- Name
    2.893111E-01,            !- Coefficient1 Constant
    -3.834949E-02,           !- Coefficient2 x
    1.757934E-03,            !- Coefficient3 x**2
    8.665805E-02,            !- Coefficient4 y
    -2.597243E-03,           !- Coefficient5 y**2
    2.413315E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFT,  !- Name
    2.885371E-01,            !- Coefficient1 Constant
    -5.877829E-03,           !- Coefficient2 x
    -1.807763E-03,           !- Coefficient3 x**2
    5.193076E-02,            !- Coefficient4 y
    -7.936373E-04,           !- Coefficient5 y**2
    1.108590E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes EIRFPLR,  !- Name
    3.849256E-01,            !- Coefficient1 Constant
    -2.369152E-01,           !- Coefficient2 x
    8.496351E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.08;                    !- Maximum Value of x

! ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes
! Manufacturer = McQuay, Model Line = WDC
! Reference Capacity = 1973 kW (561 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes,  !- Name
    1972800,                 !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04145,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes CAPFT,  !- Name
    1.110884E+00,            !- Coefficient1 Constant
    7.376077E-02,            !- Coefficient2 x
    -5.957719E-03,           !- Coefficient3 x**2
    -2.861037E-02,           !- Coefficient4 y
    -2.129104E-04,           !- Coefficient5 y**2
    2.547028E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFT,  !- Name
    1.097378E+00,            !- Coefficient1 Constant
    -3.018324E-02,           !- Coefficient2 x
    -2.792200E-03,           !- Coefficient3 x**2
    -1.252428E-02,           !- Coefficient4 y
    2.095232E-04,            !- Coefficient5 y**2
    2.409252E-03,            !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes EIRFPLR,  !- Name
    1.282891E-01,            !- Coefficient1 Constant
    2.722981E-01,            !- Coefficient2 x
    6.012232E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller York YK 1997kW/7.24COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 1997 kW (568 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = N/A, Voltage & Phase = N/A
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes,  !- Name
    1997400,                 !- Reference Capacity {W}
    7.24,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04397,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.1041,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes CAPFT,  !- Name
    9.058272E-01,            !- Coefficient1 Constant
    1.309175E-01,            !- Coefficient2 x
    -3.446620E-03,           !- Coefficient3 x**2
    -3.166792E-02,           !- Coefficient4 y
    2.325200E-04,            !- Coefficient5 y**2
    -4.892256E-04,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes EIRFT,  !- Name
    1.188194E-01,            !- Coefficient1 Constant
    8.769791E-02,            !- Coefficient2 x
    -1.692086E-03,           !- Coefficient3 x**2
    2.209962E-03,            !- Coefficient4 y
    1.327958E-03,            !- Coefficient5 y**2
    -3.249833E-03,           !- Coefficient6 x*y
    7.22,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    26.67;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YK 1997kW/7.24COP/Vanes EIRFPLR,  !- Name
    9.359332E-02,            !- Coefficient1 Constant
    5.873752E-01,            !- Coefficient2 x
    3.208990E-01,            !- Coefficient3 x**2
    0.18,                    !- Minimum Value of x
    1.06;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 2043 kW (581 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes,  !- Name
    2043100,                 !- Reference Capacity {W}
    8.44,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04757,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06814,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes CAPFT,  !- Name
    8.383569E-01,            !- Coefficient1 Constant
    4.716323E-02,            !- Coefficient2 x
    -2.515385E-03,           !- Coefficient3 x**2
    -3.773603E-03,           !- Coefficient4 y
    -9.186324E-04,           !- Coefficient5 y**2
    2.177057E-03,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFT,  !- Name
    7.891693E-01,            !- Coefficient1 Constant
    1.168677E-02,            !- Coefficient2 x
    -1.825470E-03,           !- Coefficient3 x**2
    1.278749E-02,            !- Coefficient4 y
    1.521317E-04,            !- Coefficient5 y**2
    2.156746E-04,            !- Coefficient6 x*y
    6.11,                    !- Minimum Value of x
    12.78,                   !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    23.89;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes EIRFPLR,  !- Name
    1.225600E-01,            !- Coefficient1 Constant
    3.070007E-01,            !- Coefficient2 x
    5.712759E-01,            !- Coefficient3 x**2
    0.08,                    !- Minimum Value of x
    1.02;                    !- Maximum Value of x

! ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes
! Manufacturer = Trane, Model Line = CVHF
! Reference Capacity = 2043 kW (581 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-123, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes,  !- Name
    2043100,                 !- Reference Capacity {W}
    9.08,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    18.33,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.09085,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes CAPFT,  !- Name
    -1.340241E+00,           !- Coefficient1 Constant
    7.634284E-03,            !- Coefficient2 x
    -3.044184E-03,           !- Coefficient3 x**2
    1.991327E-01,            !- Coefficient4 y
    -4.530240E-03,           !- Coefficient5 y**2
    2.700765E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFT,  !- Name
    6.065177E-01,            !- Coefficient1 Constant
    1.178669E-02,            !- Coefficient2 x
    2.098586E-03,            !- Coefficient3 x**2
    1.532536E-02,            !- Coefficient4 y
    6.756887E-04,            !- Coefficient5 y**2
    -2.629852E-03,           !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    18.33,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes EIRFPLR,  !- Name
    2.173752E-01,            !- Coefficient1 Constant
    4.394720E-01,            !- Coefficient2 x
    3.431813E-01,            !- Coefficient3 x**2
    0.28,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes
! Manufacturer = Carrier, Model Line = 19XL
! Reference Capacity = 2057 kW (585 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-22, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes,  !- Name
    2057200,                 !- Reference Capacity {W}
    6.05,                    !- Reference COP {W/W}
    7.78,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.08322,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09722,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.28,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.28,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes CAPFT,  !- Name
    7.737452E-01,            !- Coefficient1 Constant
    -1.249478E-02,           !- Coefficient2 x
    -3.193419E-03,           !- Coefficient3 x**2
    2.110302E-02,            !- Coefficient4 y
    -1.188413E-03,           !- Coefficient5 y**2
    3.820335E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFT,  !- Name
    8.623086E-01,            !- Coefficient1 Constant
    -5.844490E-02,           !- Coefficient2 x
    -2.284745E-03,           !- Coefficient3 x**2
    2.469188E-02,            !- Coefficient4 y
    -1.022604E-03,           !- Coefficient5 y**2
    3.996523E-03,            !- Coefficient6 x*y
    4.44,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes EIRFPLR,  !- Name
    4.041274E-01,            !- Coefficient1 Constant
    -3.861525E-01,           !- Coefficient2 x
    9.804493E-01,            !- Coefficient3 x**2
    0.28,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller York YT 2110kW/7.15COP/Vanes
! Manufacturer = York, Model Line = YT
! Reference Capacity = 2110 kW (600 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes,  !- Name
    2110000,                 !- Reference Capacity {W}
    7.15,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06057,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.09464,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes CAPFT,  !- Name
    5.359238E-01,            !- Coefficient1 Constant
    1.785857E-02,            !- Coefficient2 x
    1.579272E-03,            !- Coefficient3 x**2
    4.522868E-02,            !- Coefficient4 y
    -1.632172E-03,           !- Coefficient5 y**2
    6.008061E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFT,  !- Name
    6.270855E-01,            !- Coefficient1 Constant
    -4.119654E-02,           !- Coefficient2 x
    1.327107E-03,            !- Coefficient3 x**2
    2.661446E-02,            !- Coefficient4 y
    -1.856827E-04,           !- Coefficient5 y**2
    5.094942E-04,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller York YT 2110kW/7.15COP/Vanes EIRFPLR,  !- Name
    2.469187E-01,            !- Coefficient1 Constant
    1.862690E-01,            !- Coefficient2 x
    5.660904E-01,            !- Coefficient3 x**2
    0.10,                    !- Minimum Value of x
    1.04;                    !- Maximum Value of x

! ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes
! Manufacturer = McQuay, Model Line = PFH
! Reference Capacity = 2124 kW (604 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes,  !- Name
    2124000,                 !- Reference Capacity {W}
    6.03,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05552,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07981,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes CAPFT,  !- Name
    1.040134E+00,            !- Coefficient1 Constant
    -1.745650E-02,           !- Coefficient2 x
    1.084856E-03,            !- Coefficient3 x**2
    6.629328E-03,            !- Coefficient4 y
    -8.008991E-04,           !- Coefficient5 y**2
    1.567769E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFT,  !- Name
    1.157799E+00,            !- Coefficient1 Constant
    -3.621524E-02,           !- Coefficient2 x
    -3.684818E-03,           !- Coefficient3 x**2
    -1.202959E-02,           !- Coefficient4 y
    -7.378548E-05,           !- Coefficient5 y**2
    3.787365E-03,            !- Coefficient6 x*y
    5.56,                    !- Minimum Value of x
    8.89,                    !- Maximum Value of x
    12.78,                   !- Minimum Value of y
    29.44;                   !- Maximum Value of y

!
! Energy Input to Cooling Output Ratio Function of Part Load Ratio Curve
! x = Part Load Ratio (load/capacity)
Curve:Quadratic,
    ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes EIRFPLR,  !- Name
    1.051419E-01,            !- Coefficient1 Constant
    2.033679E-01,            !- Coefficient2 x
    6.902026E-01,            !- Coefficient3 x**2
    0.09,                    !- Minimum Value of x
    1.03;                    !- Maximum Value of x

! ElectricEIRChiller York YK 2159kW/6.85COP/Vanes
! Manufacturer = York, Model Line = YK
! Reference Capacity = 2159 kW (614 tons)
! Compressor Type = Centrifugal, Condenser Type = Water
! Refrigerant = R-134a, Voltage & Phase = 460V-3PH-60HZ
! Unloading Mechanism = Inlet Vanes
!
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes,  !- Name
    2159200,                 !- Reference Capacity {W}
    6.85,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.07571,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.11356,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}

!
! Curve set (3 Curves):
!
! Cooling Capacity Function of Temperature Curve
! x = Leaving Chilled Water Temperature and y = Entering Condenser Water Temperature
Curve:Biquadratic,
    ElectricEIRChiller York YK 2159kW/6.85COP/Vanes CAPFT,  !- Name
    6.322235E-01,            !- Coefficient1 Constant
    1.553954E-02,            !- Coefficient2 x
    -9.149770E-03,           !- Coefficient3 x**2
    5.284289E-02,            !- Coefficient4 y
    -2.818835E-03,           !- Coefficient5 y**2
