within Buildings.Fluid.HeatExchangers.DXCoils.BaseClasses;
package Examples "Package with examples of base class components for DX cooling coil model"
  extends Modelica.Icons.ExamplesPackage;


annotation (preferredView="info", Documentation(info="<html>
This package contains examples of base class components for DX cooling coil models.
</html>"));
end Examples;
