within Buildings.Fluid.SolarCollectors;
package BaseClasses "Package with base classes for Buildings.Fluid.SolarCollectors"
extends Modelica.Icons.BasesPackage;










annotation (preferredView="info", Documentation(info="<html>
  <p>
    This package contains base classes that are used to construct the models in
    <a href=\"modelica://Buildings.Fluid.SolarCollectors\">Buildings.Fluid.SolarCollectors</a>.
   </p>
</html>"));
end BaseClasses;
