within Buildings.Utilities;
package Comfort "Library with models for comfort"
  extends Modelica.Icons.VariantsPackage;

annotation (preferredView="info", Documentation(info="<html>
This package contains models for comfort.
</html>"));
end Comfort;
