<HTML>
<HEAD>
<TITLE>Buildings.Fluid.SolarCollectors.Data.Tubular</TITLE>
<META name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<META name="description" content="&quot;Package with SRCC rating information for tubular solar thermal collectors&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial,sans-serif; }
pre     { font-size:  9pt; font-family: Courier,monospace;}
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address {                  font-weight: normal} 
td      { solid #000; vertical-align:top; }
th      { solid #000; vertical-align:top; font-weight: bold; }
table   { solid #000; border-collapse: collapse;}
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- --- header ------ -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- --- end header -- -->
</P>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE Tubular<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data.Tubular"></A><A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data"
>Buildings.Fluid.SolarCollectors.Data</A>.Tubular</H2>
<B>Package with SRCC rating information for tubular solar thermal collectors</B>
<P></P>
<P></P><H3>Information</H3>

      <p>
        Package with data describing tubular solar collectors. All models in the Tubular
        pacakage use ASHRAE93 test data.
      </p>
    <P></P>
Extends from <A HREF="../../msl/3.2/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</A> (Icon for package containing property classes).
<P></P><H3>Package Content</H3>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2 >
<TR><TH >Name</TH><TH>Description</TH></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl5aed715d6cf1d8d6ectorS.png" ALT="Buildings.Fluid.SolarCollectors.Data.Tubular.T_AMKCollectraAGOWR20" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data_Tubular.html#Buildings.Fluid.SolarCollectors.Data.Tubular.T_AMKCollectraAGOWR20"
>T_AMKCollectraAGOWR20</A>
</TD><TD>T - AMG Collectra AG, OWR 20</TD></TR>
<TR><TD><IMG SRC="Buildings.Fluid.SolarColl5aed715d6cf1d8d6ectorS.png" ALT="Buildings.Fluid.SolarCollectors.Data.Tubular.T_JiaxingDiyiC0130" WIDTH=20  HEIGHT=20 ALIGN = TOP >&nbsp;<A HREF="Buildings_Fluid_SolarCollectors_Data_Tubular.html#Buildings.Fluid.SolarCollectors.Data.Tubular.T_JiaxingDiyiC0130"
>T_JiaxingDiyiC0130</A>
</TD><TD>T - Jiaxing Diyi New Energy Co., Ltd., DIYI-C01-30</TD></TR>
</TABLE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE T_AMKCollectraAGOWR20<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data.Tubular.T_AMKCollectraAGOWR20"></A><A HREF="Buildings_Fluid_SolarCollectors_Data_Tubular.html#Buildings.Fluid.SolarCollectors.Data.Tubular"
>Buildings.Fluid.SolarCollectors.Data.Tubular</A>.T_AMKCollectraAGOWR20</H2>
<B>T - AMG Collectra AG, OWR 20</B><p></P>
<P></P><H3>Information</H3>

    <h4>References</h4>
      <p>
        Ratings data taken from the <a href="http://www.solar-rating.org">
        Solar Rating and Certification Corporation website</a>.
        SRCC# = 2012018A.
      </p>
      <p>
        The ratings provided for <code>dp_nominal</code> were suspicious
        so 100 Pa is used instead.<br/>
      </p>
    <P></P>
Extends from <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (Generic data record providing inputs for specific collector data records).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</A></TD><TD>ATyp</TD><TD>Types.Area.Gross</TD><TD>Gross or aperture area</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>3.457</TD><TD>Area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</A></TD><TD>mDry</TD><TD>73</TD><TD>Dry weight [kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>V</TD><TD>3.5/1000</TD><TD>Fluid volume [m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>100</TD><TD>Pressure drop during test conditions [Pa]</TD></TR>
<TR><TD>Real</TD><TD>mperA_flow_nominal</TD><TD>0.0201</TD><TD>Mass flow rate per unit area of collector [kg/(s.m2)]</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>0.5722</TD><TD>1st incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>-0.0052</TD><TD>2nd incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>0.446</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD>Real</TD><TD>slope</TD><TD>-1.432</TD><TD>Slope from rating data [W/(m2.K)]</TD></TR>
<TR><TD>Real</TD><TD>IAMDiff</TD><TD>0</TD><TD>Incidence angle modifier from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C1</TD><TD>0</TD><TD>Heat loss coefficient from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C2</TD><TD>0</TD><TD>Temperature dependence of heat loss from EN12975 ratings data</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>1000</TD><TD>Nominal solar irradiance specified in ratings data [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>10</TD><TD>Nominal temperature difference specified in ratings data [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> T_AMKCollectraAGOWR20 =
    <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (
    <font color="blue">final </font>ATyp=Types.Area.Gross,
    <font color="blue">final </font>A=3.457,
    <font color="blue">final </font>mDry=73,
    <font color="blue">final </font>V=3.5/1000,
    <font color="blue">final </font>dp_nominal=100,
    <font color="blue">final </font>mperA_flow_nominal=0.0201,
    <font color="blue">final </font>B0=0.5722,
    <font color="blue">final </font>B1=-0.0052,
    <font color="blue">final </font>y_intercept=0.446,
    <font color="blue">final </font>slope=-1.432,
    <font color="blue">final </font>IAMDiff=0,
    <font color="blue">final </font>C1=0,
    <font color="blue">final </font>C2=0,
    <font color="blue">final </font>G_nominal = 1000,
    <font color="blue">final </font>dT_nominal = 10) <font color="darkgreen">&quot;T - AMG Collectra AG, OWR 20&quot;</font>;
</PRE>
<HR>
<!--[if supportFields]><span style='mso-element:field-begin'></span>
<span style='mso-spacerun:yes'></span>XE T_JiaxingDiyiC0130<![endif]-->
<!--[if supportFields]><span style='mso-element:field-end'></span><![endif]-->
<H2><A NAME="Buildings.Fluid.SolarCollectors.Data.Tubular.T_JiaxingDiyiC0130"></A><A HREF="Buildings_Fluid_SolarCollectors_Data_Tubular.html#Buildings.Fluid.SolarCollectors.Data.Tubular"
>Buildings.Fluid.SolarCollectors.Data.Tubular</A>.T_JiaxingDiyiC0130</H2>
<B>T - Jiaxing Diyi New Energy Co., Ltd., DIYI-C01-30</B><p></P>
<P></P><H3>Information</H3>

    <h4>References</h4>
      <p>
        Ratings data taken from the <a href="http://www.solar-rating.org">
        Solar Rating and Certification Corporation website</a>.
        SRCC# = 2012036A.
      </p>
      <p>
        The ratings provided for <code>dp_nominal</code> were suspicious
        so 100 Pa is used instead.<br/>
      </p>    
    <P></P>
Extends from <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (Generic data record providing inputs for specific collector data records).
<P><H3>Parameters</H3><P>
<TABLE BORDER=1 CELLSPACING=0 CELLPADDING=2>
<TR><TH>Type</TH><TH>Name</TH><TH>Default</TH><TH>Description</TH></TR>
<TR><TD><A HREF="Buildings_Fluid_SolarCollectors_Types.html#Buildings.Fluid.SolarCollectors.Types.Area"
>Area</A></TD><TD>ATyp</TD><TD>Types.Area.Gross</TD><TD>Gross or aperture area</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Area"
>Area</A></TD><TD>A</TD><TD>4.650</TD><TD>Area [m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Mass"
>Mass</A></TD><TD>mDry</TD><TD>95</TD><TD>Dry weight [kg]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Volume"
>Volume</A></TD><TD>V</TD><TD>1.7/1000</TD><TD>Fluid volume [m3]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Pressure"
>Pressure</A></TD><TD>dp_nominal</TD><TD>100</TD><TD>Pressure drop during test conditions [Pa]</TD></TR>
<TR><TD>Real</TD><TD>mperA_flow_nominal</TD><TD>0.0142</TD><TD>Mass flow rate per unit area of collector [kg/(s.m2)]</TD></TR>
<TR><TD>Real</TD><TD>B0</TD><TD>1.4564</TD><TD>1st incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>B1</TD><TD>-0.9136</TD><TD>2nd incident angle modifier coefficient</TD></TR>
<TR><TD>Real</TD><TD>y_intercept</TD><TD>0.388</TD><TD>Y intercept (Maximum efficiency)</TD></TR>
<TR><TD>Real</TD><TD>slope</TD><TD>-1.453</TD><TD>Slope from rating data [W/(m2.K)]</TD></TR>
<TR><TD>Real</TD><TD>IAMDiff</TD><TD>0</TD><TD>Incidence angle modifier from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C1</TD><TD>0</TD><TD>Heat loss coefficient from EN12975 ratings data</TD></TR>
<TR><TD>Real</TD><TD>C2</TD><TD>0</TD><TD>Temperature dependence of heat loss from EN12975 ratings data</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.Irradiance"
>Irradiance</A></TD><TD>G_nominal</TD><TD>1000</TD><TD>Nominal solar irradiance specified in ratings data [W/m2]</TD></TR>
<TR><TD><A HREF="../../msl/3.2/help/Modelica_SIunits.html#Modelica.SIunits.TemperatureDifference"
>TemperatureDifference</A></TD><TD>dT_nominal</TD><TD>10</TD><TD>Nominal temperature difference specified in ratings data [K]</TD></TR>
</TABLE>
<P></P><H3>Modelica definition</H3>
<PRE>
<font color="blue">record</font> T_JiaxingDiyiC0130 =
    <A HREF="Buildings_Fluid_SolarCollectors_Data.html#Buildings.Fluid.SolarCollectors.Data.GenericSolarCollector"
>SolarCollectors.Data.GenericSolarCollector</A> (
    <font color="blue">final </font>ATyp=Types.Area.Gross,
    <font color="blue">final </font>A=4.650,
    <font color="blue">final </font>mDry=95,
    <font color="blue">final </font>V=1.7/1000,
    <font color="blue">final </font>dp_nominal=100,
    <font color="blue">final </font>mperA_flow_nominal=0.0142,
    <font color="blue">final </font>B0=1.4564,
    <font color="blue">final </font>B1=-0.9136,
    <font color="blue">final </font>y_intercept=0.388,
    <font color="blue">final </font>slope=-1.453,
    <font color="blue">final </font>IAMDiff=0,
    <font color="blue">final </font>C1=0,
    <font color="blue">final </font>C2=0,
    <font color="blue">final </font>G_nominal=1000,
    <font color="blue">final </font>dT_nominal=10) <font color="darkgreen">&quot;T - Jiaxing Diyi New Energy Co., Ltd., DIYI-C01-30&quot;</font>;
</PRE>
<HR>
<address><a href="http://www.3ds.com/">Automatically generated</a> Fri Dec 13 11:35:43 2013.
</address></BODY>
</HTML>
