within Buildings.Electrical.AC.OnePhase;
package Examples "Package with example models"
extends Modelica.Icons.ExamplesPackage;

annotation (Documentation(info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://Buildings.Electrical.AC.OnePhase\">
Buildings.Electrical.AC.OnePhase</a>.
</p>
</html>"));
end Examples;
