within Buildings.Electrical.AC.ThreePhasesBalanced;
package Conversion "Package with transformers and converter models for three-phase balanced AC systems"
  extends Modelica.Icons.Package;


annotation (Documentation(info="<html>
<p>
This package contains models for three-phase balanced AC/AC
transformers and AC/DC converters.
</p>
</html>", revisions="<html>
<ul>
<li>
August 24, 2014, by Marco Bonvini:<br/>
Revised User's guide.
</li>
</ul>
</html>"));
end Conversion;
