within Buildings.Electrical.AC.ThreePhasesUnbalanced.Validation;
package IEEETests "This package contains models of the IEEE tests for feeders"
extends Modelica.Icons.ExamplesPackage;


annotation (Documentation(info="<html>
<p>
This package contains examples based on IEEE tests.
</p>
</html>", revisions="<html>
<ul>
<li>
August 25, 2014, by Marco Bonvini:<br/>
Revised documentation.
</li>
</ul>
</html>"));
end IEEETests;
