within Buildings.Electrical.DC.Sources;
package Examples "Package with example models"
  extends Modelica.Icons.ExamplesPackage;


annotation (Documentation(info="<html>
<p>
This package contains examples for the use of models that can be found in
<a href=\"modelica://Buildings.Electrical.DC.Sources\">
Buildings.Electrical.DC.Sources</a>.
</p>
</html>"));
end Examples;
