within Buildings.Electrical.Transmission.Types;
type Material = enumeration(
    Cu "Copper",
    Al "Aluminium") "Material of the cable" annotation (Documentation(revisions="<html>
<ul>
<li>
June 3, 2014, by Marco Bonvini:<br/>
Added User's guide.
</li>
</ul>
</html>", info="<html>
<p>
Enumeration for materials that can be used
for cables.
</p>
</html>"));
