within Buildings.Fluid.HeatExchangers.Examples;
package BaseClasses "Package with base classes for Buildings.Fluid.HeatExchangers.Examples"
  extends Modelica.Icons.BasesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Fluid.HeatExchangers.Examples\">
Buildings.Fluid.HeatExchangers.Examples</a>.
</p>
</html>"));
end BaseClasses;
