within Buildings.Fluid.HeatExchangers;
package RadiantSlabs "Package with radiant slab models"
  extends Modelica.Icons.VariantsPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models for radiant slabs
with pipes or a capillary heat exchanger
embedded in the construction.
</p>
</html>"));
end RadiantSlabs;
