within Buildings.Fluid.SolarCollectors.Controls;
package Examples "Examples for solar thermal collector controller models"
  extends Modelica.Icons.ExamplesPackage;


annotation (preferredView="info", Documentation(info="<html>
  <p>
    This package contains examples demonstrating the use of models that can be found in
    <a href=\"modelica://Buildings.Fluid.SolarCollectors.Controls\">
    Buildings.Fluid.SolarCollectors.Controls</a>.
  </p>
</html>"));
end Examples;
