within Buildings.HeatTransfer.Convection;
package Functions "Functions for convective heat transfer"
  annotation (Documentation(revisions="<html>
<ul>
<li>
March 8 2010, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>", info="<html>
This package contains functions that are used in the
package
<a href=\"modelica://Buildings.HeatTransfer\">
Buildings.HeatTransfer</a>.
</html>"));
end Functions;
