within Buildings.HeatTransfer;
package Types "Package with type definitions"
  extends Modelica.Icons.TypesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains type definitions.
</p>
</html>"));
end Types;
