within Buildings.Utilities.IO;
package FLEXLAB "Package of example models for communication with FLEXLAB using the CalBay interface"
  extends Modelica.Icons.ExamplesPackage;


  annotation(Documentation(info="<html>
  <p>
  This package contains a sample model demonstrating the use of Dymola
  and a Python script to enable hardware-in-the-loop simulation.
  </p>
  </html>"));
end FLEXLAB;
