<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN" "http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title>Buildings.Fluid.Chillers.Data.ElectricEIR</title>
<meta name="HTML-Generator" content="Dymola">
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<meta name="description" content="&quot;Performance data for chiller ElectricEIR&quot;">
<style type="text/css">
*       { font-size: 10pt; font-family: Arial, sans-serif; }
.modelica, .modelica * { font-size: 9pt; font-family: Courier, monospace; white-space: pre; }
h4      { font-size: 10pt; font-weight: bold; color: green; }
h3      { font-size: 11pt; font-weight: bold; color: green; }
h2      { font-size: 13pt; font-weight: bold; color: green; }
address { font-weight: normal; }
td      { border: 1px solid #808080; vertical-align: top; }
th      { border: 1px solid #808080; vertical-align: top; font-weight: bold; }
table   { border: 1px solid #808080; border-collapse: collapse; }
</style>
<link rel="stylesheet" type="text/css" charset="utf-8" media="all" href="../Resources/www/modelicaDoc.css">
</HEAD>
<body>
<!-- begin header -->
<div class="headerStyle">
<img src="../Resources/www/lbl-logo.png" alt="LBL logo"/>
</div>
<div class="headerLinks">
<ul><li><a href="http://simulationresearch.lbl.gov/modelica">Home</a> &gt; <a href="Buildings.html">Modelica</a></li></ul>
</div>
<!-- end header -->

<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIR<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><a name="Buildings.Fluid.Chillers.Data.ElectricEIR"></a><a href="Buildings_Fluid_Chillers_Data.html#Buildings.Fluid.Chillers.Data"
>Buildings.Fluid.Chillers.Data</a>.ElectricEIR</h2>
<p>
<b>Performance data for chiller ElectricEIR</b><br>
</p>
<h3>Information</h3>

<p>
Package with performance data for chillers.
</p>

<p>Extends from <a href="../../msl/Modelica%203.2.1/help/Modelica_Icons_MaterialPropertiesPackage.html#Modelica.Icons.MaterialPropertiesPackage"
>Modelica.Icons.MaterialPropertiesPackage</a> (Icon for package containing property classes).</p>
<h3>Package Content</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Package Content">
<tr>
<th>Name</th>
<th>Description</th>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.Generic" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Generic</a>
</td>
<td>Generic data record for chiller ElectricEIR</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes"
>ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_563kW_10_61COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_563kW_10_61COP_Vanes"
>ElectricEIRChiller_York_YT_563kW_10_61COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 563kW/10.61COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes"
>ElectricEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes"
>ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD"
>ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes"
>ElectricEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes"
>ElectricEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_869kW_5_57COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_869kW_5_57COP_VSD"
>ElectricEIRChiller_Carrier_19XR_869kW_5_57COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_7_23COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_7_23COP_VSD"
>ElectricEIRChiller_Carrier_19XR_897kW_7_23COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_897kW_7_60COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_897kW_7_60COP_VSD"
>ElectricEIRChiller_York_YT_897kW_7_60COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 897kW/7.60COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_897kW_6_27COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_897kW_6_27COP_VSD"
>ElectricEIRChiller_York_YT_897kW_6_27COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 897kW/6.27COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_6_23COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_6_23COP_VSD"
>ElectricEIRChiller_Carrier_19XR_897kW_6_23COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes"
>ElectricEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_960kW_4_64COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_960kW_4_64COP_Vanes"
>ElectricEIRChiller_York_YT_960kW_4_64COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 960kW/4.64COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1023kW_5_81COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1023kW_5_81COP_Vanes"
>ElectricEIRChiller_York_YT_1023kW_5_81COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1023kW/5.81COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes"
>ElectricEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1048kW_6_06COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1048kW_6_06COP_Vanes"
>ElectricEIRChiller_York_YT_1048kW_6_06COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1048kW/6.06COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes"
>ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1055kW/5.96COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes"
>ElectricEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1090kW_7_57COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1090kW_7_57COP_VSD"
>ElectricEIRChiller_York_YT_1090kW_7_57COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 1090kW/7.57COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes"
>ElectricEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes"
>ElectricEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1125kW_7_92COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1125kW_7_92COP_VSD"
>ElectricEIRChiller_York_YT_1125kW_7_92COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 1125kW/7.92COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes"
>ElectricEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes"
>ElectricEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1259kW_6_45COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1259kW_6_45COP_Vanes"
>ElectricEIRChiller_York_YK_1259kW_6_45COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 1259kW/6.45COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1266kW_4_39COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1266kW_4_39COP_Vanes"
>ElectricEIRChiller_York_YT_1266kW_4_39COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1266kW/4.39COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes"
>ElectricEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1368kW_7_35COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1368kW_7_35COP_VSD"
>ElectricEIRChiller_York_YT_1368kW_7_35COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 1368kW/7.35COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes"
>ElectricEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1396kW_7_35COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1396kW_7_35COP_Vanes"
>ElectricEIRChiller_York_YT_1396kW_7_35COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1396kW/7.35COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1403kW_7_09COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1403kW/7.09COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1403kW_6_94COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1403kW_6_94COP_VSD"
>ElectricEIRChiller_York_YT_1403kW_6_94COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 1403kW/6.94COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD"
>ElectricEIRChiller_Trane_CVHE_1407kW_7_14COP_VSD</a>
</td>
<td>ElectricEIRChiller Trane CVHE 1407kW/7.14COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes"
>ElectricEIRChiller_McQuay_PFH_1407kW_6_60COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PFH 1407kW/6.60COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1407kW_6_04COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1407kW/6.04COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1410kW_8_54COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1410kW/8.54COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD"
>ElectricEIRChiller_Trane_CVHE_1442kW_6_61COP_VSD</a>
</td>
<td>ElectricEIRChiller Trane CVHE 1442kW/6.61COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1459kW_6_40COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1459kW_6_40COP_VSD"
>ElectricEIRChiller_York_YT_1459kW_6_40COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 1459kW/6.40COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD"
>ElectricEIRChiller_Trane_CVHE_1484kW_9_96COP_VSD</a>
</td>
<td>ElectricEIRChiller Trane CVHE 1484kW/9.96COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1495kW_7_51COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1495kW_7_51COP_VSD"
>ElectricEIRChiller_York_YT_1495kW_7_51COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 1495kW/7.51COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes"
>ElectricEIRChiller_McQuay_WSC_1519kW_7_10COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay WSC 1519kW/7.10COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1558kW_5_81COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1558kW/5.81COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1586kW_5_53COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1586kW/5.53COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes"
>ElectricEIRChiller_McQuay_PEH_1635kW_7_47COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PEH 1635kW/7.47COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_1635kW_6_36COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1635kW/6.36COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1656kW_8_24COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1656kW/8.24COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1663kW_9_34COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1663kW_9_34COP_Vanes"
>ElectricEIRChiller_York_YT_1663kW_9_34COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1663kW/9.34COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes"
>ElectricEIRChiller_Carrier_19XL_1674kW_7_89COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XL 1674kW/7.89COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_1681kW_6_59COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 1681kW/6.59COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1723kW_8_32COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1723kW/8.32COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_1727kW_9_04COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1727kW/9.04COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes"
>ElectricEIRChiller_McQuay_WSC_1751kW_6_73COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay WSC 1751kW/6.73COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_1758kW_5_96COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 1758kW/5.96COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_5_76COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_5_76COP_VSD"
>ElectricEIRChiller_York_YT_1758kW_5_76COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 1758kW/5.76COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_6_26COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_6_26COP_Vanes"
>ElectricEIRChiller_York_YT_1758kW_6_26COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1758kW/6.26COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_5_96COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_5_96COP_Vanes"
>ElectricEIRChiller_York_YT_1758kW_5_96COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1758kW/5.96COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes"
>ElectricEIRChiller_Trane_CVHE_1758kW_5_96COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHE 1758kW/5.96COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_6_28COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1758kW_6_28COP_Vanes"
>ElectricEIRChiller_York_YT_1758kW_6_28COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1758kW/6.28COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1758kW_5_86COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1758kW/5.86COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD"
>ElectricEIRChiller_Trane_CVHF_1758kW_6_46COP_VSD</a>
</td>
<td>ElectricEIRChiller Trane CVHF 1758kW/6.46COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_1758kW_6_87COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 1758kW/6.87COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_1776kW_8_00COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1776kW/8.00COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes"
>ElectricEIRChiller_Carrier_19XL_1779kW_6_18COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XL 1779kW/6.18COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_1779kW_6_18COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 1779kW/6.18COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1794kW_8_11COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1794kW_8_11COP_Vanes"
>ElectricEIRChiller_York_YT_1794kW_8_11COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1794kW/8.11COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1794kW_7_90COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1794kW_7_90COP_VSD"
>ElectricEIRChiller_York_YT_1794kW_7_90COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 1794kW/7.90COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes"
>ElectricEIRChiller_Carrier_19XL_1797kW_5_69COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XL 1797kW/5.69COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD"
>ElectricEIRChiller_Carrier_19XR_1801kW_6_34COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 1801kW/6.34COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1867kW_10_09COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1867kW_10_09COP_Vanes"
>ElectricEIRChiller_York_YT_1867kW_10_09COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1867kW/10.09COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes"
>ElectricEIRChiller_Carrier_19XL_1871kW_6_49COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XL 1871kW/6.49COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1881kW_6_77COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1881kW_6_77COP_VSD"
>ElectricEIRChiller_York_YT_1881kW_6_77COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 1881kW/6.77COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1881kW_6_53COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1881kW_6_53COP_Vanes"
>ElectricEIRChiller_York_YK_1881kW_6_53COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 1881kW/6.53COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes"
>ElectricEIRChiller_McQuay_PEH_1895kW_6_42COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PEH 1895kW/6.42COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1934kW_7_55COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1934kW_7_55COP_Vanes"
>ElectricEIRChiller_York_YT_1934kW_7_55COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 1934kW/7.55COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes"
>ElectricEIRChiller_McQuay_PEH_1934kW_6_01COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PEH 1934kW/6.01COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes"
>ElectricEIRChiller_McQuay_WDC_1973kW_6_28COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay WDC 1973kW/6.28COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1997kW_7_24COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1997kW_7_24COP_Vanes"
>ElectricEIRChiller_York_YK_1997kW_7_24COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 1997kW/7.24COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes"
>ElectricEIRChiller_McQuay_PFH_2043kW_8_44COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PFH 2043kW/8.44COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_2043kW_9_08COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 2043kW/9.08COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes"
>ElectricEIRChiller_Carrier_19XL_2057kW_6_05COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XL 2057kW/6.05COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_2110kW_7_15COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_2110kW_7_15COP_Vanes"
>ElectricEIRChiller_York_YT_2110kW_7_15COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 2110kW/7.15COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes"
>ElectricEIRChiller_McQuay_PFH_2124kW_6_03COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PFH 2124kW/6.03COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes"
>ElectricEIRChiller_York_YK_2159kW_6_85COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 2159kW/6.85COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_2184kW_6_78COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 2184kW/6.78COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2201kW_6_69COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2201kW_6_69COP_Vanes"
>ElectricEIRChiller_York_YK_2201kW_6_69COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 2201kW/6.69COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_2233kW_9_54COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_2233kW_9_54COP_VSD"
>ElectricEIRChiller_York_YT_2233kW_9_54COP_VSD</a>
</td>
<td>ElectricEIRChiller York YT 2233kW/9.54COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2237kW_6_41COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2237kW_6_41COP_Vanes"
>ElectricEIRChiller_York_YK_2237kW_6_41COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 2237kW/6.41COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2275kW_6_32COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2275kW_6_32COP_Vanes"
>ElectricEIRChiller_York_YK_2275kW_6_32COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 2275kW/6.32COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_2300kW_8_10COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 2300kW/8.10COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD"
>ElectricEIRChiller_Trane_CVHF_2317kW_6_33COP_VSD</a>
</td>
<td>ElectricEIRChiller Trane CVHF 2317kW/6.33COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes"
>ElectricEIRChiller_Carrier_19XR_2391kW_6_77COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 2391kW/6.77COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD"
>ElectricEIRChiller_Carrier_19XR_2391kW_6_44COP_VSD</a>
</td>
<td>ElectricEIRChiller Carrier 19XR 2391kW/6.44COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2412kW_5_58COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2412kW_5_58COP_Vanes"
>ElectricEIRChiller_York_YK_2412kW_5_58COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 2412kW/5.58COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes"
>ElectricEIRChiller_McQuay_PFH_2462kW_6_67COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PFH 2462kW/6.67COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD"
>ElectricEIRChiller_Trane_CVHF_2567kW_11_77COP_VSD</a>
</td>
<td>ElectricEIRChiller Trane CVHF 2567kW/11.77COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2771kW_6_84COP_VSD" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_2771kW_6_84COP_VSD"
>ElectricEIRChiller_York_YK_2771kW_6_84COP_VSD</a>
</td>
<td>ElectricEIRChiller York YK 2771kW/6.84COP/VSD</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_2799kW_6_40COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 2799kW/6.40COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_3133kW_9_16COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_3133kW_9_16COP_Vanes"
>ElectricEIRChiller_York_YT_3133kW_9_16COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YT 3133kW/9.16COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes"
>ElectricEIRChiller_McQuay_PFH_3165kW_6_48COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PFH 3165kW/6.48COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes"
>ElectricEIRChiller_McQuay_PFH_4020kW_7_35COP_Vanes</a>
</td>
<td>ElectricEIRChiller McQuay PFH 4020kW/7.35COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4396kW_6_63COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4396kW_6_63COP_Vanes"
>ElectricEIRChiller_York_YK_4396kW_6_63COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 4396kW/6.63COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4477kW_6_64COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4477kW_6_64COP_Vanes"
>ElectricEIRChiller_York_YK_4477kW_6_64COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 4477kW/6.64COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4515kW_6_22COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4515kW_6_22COP_Vanes"
>ElectricEIRChiller_York_YK_4515kW_6_22COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 4515kW/6.22COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4537kW_6_28COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4537kW_6_28COP_Vanes"
>ElectricEIRChiller_York_YK_4537kW_6_28COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 4537kW/6.28COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_4610kW_6_34COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 4610kW/6.34COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes"
>ElectricEIRChiller_Carrier_19EX_4667kW_6_16COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19EX 4667kW/6.16COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes"
>ElectricEIRChiller_Trane_CVHF_4677kW_6_27COP_Vanes</a>
</td>
<td>ElectricEIRChiller Trane CVHF 4677kW/6.27COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4966kW_6_05COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4966kW_6_05COP_Vanes"
>ElectricEIRChiller_York_YK_4966kW_6_05COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 4966kW/6.05COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4969kW_7_14COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4969kW_7_14COP_Vanes"
>ElectricEIRChiller_York_YK_4969kW_7_14COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 4969kW/7.14COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4969kW_7_07COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_4969kW_7_07COP_Vanes"
>ElectricEIRChiller_York_YK_4969kW_7_07COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 4969kW/7.07COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes"
>ElectricEIRChiller_Carrier_19EX_4997kW_6_40COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19EX 4997kW/6.40COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes"
>ElectricEIRChiller_Carrier_19EX_5148kW_6_34COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19EX 5148kW/6.34COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5170kW_7_15COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5170kW_7_15COP_Vanes"
>ElectricEIRChiller_York_YK_5170kW_7_15COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 5170kW/7.15COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes"
>ElectricEIRChiller_Carrier_19EX_5208kW_6_88COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19EX 5208kW/6.88COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5465kW_6_94COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5465kW_6_94COP_Vanes"
>ElectricEIRChiller_York_YK_5465kW_6_94COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 5465kW/6.94COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5549kW_6_50COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_5549kW_6_50COP_Vanes"
>ElectricEIRChiller_York_YK_5549kW_6_50COP_Vanes</a>
</td>
<td>ElectricEIRChiller York YK 5549kW/6.50COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes"
>ElectricEIRChiller_Carrier_19FA_5651kW_5_50COP_Vanes</a>
</td>
<td>ElectricEIRChiller Carrier 19FA 5651kW/5.50COP/Vanes</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.DOE_2_Centrifugal_5_50COP" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.DOE_2_Centrifugal_5_50COP"
>DOE_2_Centrifugal_5_50COP</a>
</td>
<td>DOE-2 Centrifugal/5.50COP</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Multistack_MS_172kW_3_67COP_None" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Multistack_MS_172kW_3_67COP_None"
>ElectricEIRChiller_Multistack_MS_172kW_3_67COP_None</a>
</td>
<td>ElectricEIRChiller Multistack MS 172kW/3.67COP/None</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.DOE_2_Reciprocating_3_67COP" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.DOE_2_Reciprocating_3_67COP"
>DOE_2_Reciprocating_3_67COP</a>
</td>
<td>DOE-2 Reciprocating/3.67COP</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTWA_383kW_4_17COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTWA_383kW_4_17COP_Valve"
>ElectricEIRChiller_Trane_RTWA_383kW_4_17COP_Valve</a>
</td>
<td>ElectricEIRChiller Trane RTWA 383kW/4.17COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_531kW_4_83COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_531kW_4_83COP_Valve"
>ElectricEIRChiller_Trane_RTHB_531kW_4_83COP_Valve</a>
</td>
<td>ElectricEIRChiller Trane RTHB 531kW/4.83COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_538kW_5_12COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_538kW_5_12COP_Valve"
>ElectricEIRChiller_Trane_RTHB_538kW_5_12COP_Valve</a>
</td>
<td>ElectricEIRChiller Trane RTHB 538kW/5.12COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_542kW_5_26COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_542kW_5_26COP_Valve"
>ElectricEIRChiller_Trane_RTHB_542kW_5_26COP_Valve</a>
</td>
<td>ElectricEIRChiller Trane RTHB 542kW/5.26COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_672kW_7_90COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_672kW_7_90COP_Valve"
>ElectricEIRChiller_York_YS_672kW_7_90COP_Valve</a>
</td>
<td>ElectricEIRChiller York YS 672kW/7.90COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_686kW_5_91COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_686kW_5_91COP_Valve"
>ElectricEIRChiller_Carrier_23XL_686kW_5_91COP_Valve</a>
</td>
<td>ElectricEIRChiller Carrier 23XL 686kW/5.91COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_707kW_7_77COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_707kW_7_77COP_Valve"
>ElectricEIRChiller_Trane_RTHC_707kW_7_77COP_Valve</a>
</td>
<td>ElectricEIRChiller Trane RTHC 707kW/7.77COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_756kW_7_41COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_756kW_7_41COP_Valve"
>ElectricEIRChiller_York_YS_756kW_7_41COP_Valve</a>
</td>
<td>ElectricEIRChiller York YS 756kW/7.41COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_781kW_5_42COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_781kW_5_42COP_Valve"
>ElectricEIRChiller_York_YS_781kW_5_42COP_Valve</a>
</td>
<td>ElectricEIRChiller York YS 781kW/5.42COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_830kW_6_97COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_830kW_6_97COP_Valve"
>ElectricEIRChiller_Carrier_23XL_830kW_6_97COP_Valve</a>
</td>
<td>ElectricEIRChiller Carrier 23XL 830kW/6.97COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_862kW_6_11COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_862kW_6_11COP_Valve"
>ElectricEIRChiller_Carrier_23XL_862kW_6_11COP_Valve</a>
</td>
<td>ElectricEIRChiller Carrier 23XL 862kW/6.11COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_862kW_6_84COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_862kW_6_84COP_Valve"
>ElectricEIRChiller_Carrier_23XL_862kW_6_84COP_Valve</a>
</td>
<td>ElectricEIRChiller Carrier 23XL 862kW/6.84COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_865kW_6_05COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_865kW_6_05COP_Valve"
>ElectricEIRChiller_Carrier_23XL_865kW_6_05COP_Valve</a>
</td>
<td>ElectricEIRChiller Carrier 23XL 865kW/6.05COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_879kW_5_82COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_879kW_5_82COP_Valve"
>ElectricEIRChiller_York_YS_879kW_5_82COP_Valve</a>
</td>
<td>ElectricEIRChiller York YS 879kW/5.82COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve"
>ElectricEIRChiller_Trane_RTHC_1009kW_5_37COP_Valve</a>
</td>
<td>ElectricEIRChiller Trane RTHC 1009kW/5.37COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve"
>ElectricEIRChiller_Trane_RTHB_1051kW_5_05COP_Valve</a>
</td>
<td>ElectricEIRChiller Trane RTHB 1051kW/5.05COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve"
>ElectricEIRChiller_Carrier_23XL_1062kW_5_50COP_Valve</a>
</td>
<td>ElectricEIRChiller Carrier 23XL 1062kW/5.50COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve"
>ElectricEIRChiller_Trane_RTHC_1066kW_5_73COP_Valve</a>
</td>
<td>ElectricEIRChiller Trane RTHC 1066kW/5.73COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve"
>ElectricEIRChiller_Trane_RTHC_1094kW_6_55COP_Valve</a>
</td>
<td>ElectricEIRChiller Trane RTHC 1094kW/6.55COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve"
>ElectricEIRChiller_Carrier_23XL_1108kW_6_92COP_Valve</a>
</td>
<td>ElectricEIRChiller Carrier 23XL 1108kW/6.92COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1171kW_9_15COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1171kW_9_15COP_Valve"
>ElectricEIRChiller_York_YS_1171kW_9_15COP_Valve</a>
</td>
<td>ElectricEIRChiller York YS 1171kW/9.15COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve"
>ElectricEIRChiller_Carrier_23XL_1196kW_6_39COP_Valve</a>
</td>
<td>ElectricEIRChiller Carrier 23XL 1196kW/6.39COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1554kW_9_31COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1554kW_9_31COP_Valve"
>ElectricEIRChiller_York_YS_1554kW_9_31COP_Valve</a>
</td>
<td>ElectricEIRChiller York YS 1554kW/9.31COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1758kW_5_84COP_Valve" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YS_1758kW_5_84COP_Valve"
>ElectricEIRChiller_York_YS_1758kW_5_84COP_Valve</a>
</td>
<td>ElectricEIRChiller York YS 1758kW/5.84COP/Valve</td>
</tr>
<tr>
<td><img src="Buildings.Fluid.Chillers.6b3723a100213e93illerS.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None" width="20" height="20" align="top">&nbsp;<a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None"
>ElectricEIRChiller_Trane_CGWD_207kW_3_99COP_None</a>
</td>
<td>ElectricEIRChiller Trane CGWD 207kW/3.99COP/None</td>
</tr>
</table>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE Generic<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.Generic" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.Generic</h2>
<p>
<b>Generic data record for chiller ElectricEIR</b>
</p>
<h3>Information</h3>

<p>This record is used as a template for performance data
for the chiller model
<a href="Buildings_Fluid_Chillers.html#Buildings.Fluid.Chillers.ElectricEIR"
>
Buildings.Fluid.Chillers.ElectricEIR</a>.
</p>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_BaseClasses.html#Buildings.Fluid.Chillers.Data.BaseClasses.Chiller"
>Buildings.Fluid.Chillers.Data.BaseClasses.Chiller</a> (Base classes for chiller models).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>&nbsp;</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>&nbsp;</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>&nbsp;</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>&nbsp;</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>&nbsp;</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>&nbsp;</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>&nbsp;</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>&nbsp;</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>&nbsp;</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Integer</td><td>nCapFunT</td><td>6</td><td>Number of coefficients for capFunT</td></tr>
<tr><td>Integer</td><td>nEIRFunT</td><td>6</td><td>Number of coefficients for capFunT</td></tr>
<tr><td>Integer</td><td>nEIRFunPLR</td><td>3</td><td>Number of coefficients for capFunT</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>&nbsp;</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>&nbsp;</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>&nbsp;</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>&nbsp;</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>&nbsp;</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>&nbsp;</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>&nbsp;</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> Generic <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;Generic data record for chiller ElectricEIR&quot;</span>
  <span style="color: blue; font-weight: normal; font-style: normal;">extends </span><a href="Buildings_Fluid_Chillers_Data_BaseClasses.html#Buildings.Fluid.Chillers.Data.BaseClasses.Chiller"
>Buildings.Fluid.Chillers.Data.BaseClasses.Chiller</a>(
      <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nCapFunT=6,
      <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nEIRFunT=6,
      <span style="color: blue; font-weight: normal; font-style: normal;">final </span>nEIRFunPLR=3);
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TConEnt_nominal <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Temperature of fluid entering condenser at nominal condition&quot;</span>;

  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TConEntMin <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Minimum value for entering condenser temperature&quot;</span>;
  <span style="color: blue; font-weight: normal; font-style: normal;">parameter </span><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Modelica.SIunits.Temperature</a> TConEntMax <span style="color: #006400; font-weight: normal; font-style: normal;">
    &quot;Maximum value for entering condenser temperature&quot;</span>;

<span style="color: blue; font-weight: normal; font-style: normal;">end </span>Generic;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes,  !- Name
    471200,                  !- Reference Capacity {W}
    5.89,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01035,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01924,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.15,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.15</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-471200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.89</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01035</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.01924</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{2.521130E-01,1.324053E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{4.475238E-01,-2.588210E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.778889E-01,2.338363E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_McQuay_WSC_471kW_5_89COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -471200,
    COP_nominal =         5.89,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.15,
    mEva_flow_nominal =   1000 * 0.01035,
    mCon_flow_nominal =   1000 * 0.01924,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {2.521130E-01,1.324053E-02,-8.637329E-03,8.581056E-02,-4.261176E-03,8.661899E-03},
    EIRFunT =             {4.475238E-01,-2.588210E-02,-1.459053E-03,4.342595E-02,-1.000651E-03,1.920106E-03},
    EIRFunPLR =           {2.778889E-01,2.338363E-01,4.883748E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller McQuay WSC 471kW/5.89COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_563kW_10_61COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_563kW_10_61COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_563kW_10_61COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_563kW_10_61COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 563kW/10.61COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes,  !- Name
    562600,                  !- Reference Capacity {W}
    10.61,                   !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01514,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0241,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 563kW/10.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-562600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>10.61</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01514</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.0241</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-1.288612E-01,-8.919540E-02...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{-5.781003E-01,-1.169130E-01...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{5.203969E-01,-7.775900E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_563kW_10_61COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -562600,
    COP_nominal =         10.61,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.01514,
    mCon_flow_nominal =   1000 * 0.0241,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {-1.288612E-01,-8.919540E-02,-2.190195E-03,1.538357E-01,-5.129402E-03,7.813636E-03},
    EIRFunT =             {-5.781003E-01,-1.169130E-01,-4.760535E-03,2.230082E-01,-5.313649E-03,6.846644E-03},
    EIRFunPLR =           {5.203969E-01,-7.775900E-01,1.255394E+00},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller York YT 563kW/10.61COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes,  !- Name
    703300,                  !- Reference Capacity {W}
    7.03,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02019,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02902,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 22.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-703300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.03</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02019</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.02902</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.779439E-01,1.073486E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.234029E-01,-1.171542E-01,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.864389E-01,-2.522595E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_McQuay_PEH_703kW_7_03COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -703300,
    COP_nominal =         7.03,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.02019,
    mCon_flow_nominal =   1000 * 0.02902,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {4.779439E-01,1.073486E-01,-1.055896E-02,4.208433E-02,-2.346870E-03,4.019632E-03},
    EIRFunT =             {8.234029E-01,-1.171542E-01,5.869351E-04,2.964642E-02,-9.190377E-04,5.035796E-03},
    EIRFunPLR =           {3.864389E-01,-2.522595E-01,8.672354E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller McQuay PEH 703kW/7.03COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes,  !- Name
    724400,                  !- Reference Capacity {W}
    6.04,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01779,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 21.11</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-724400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.04</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01779</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.01956</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.418712E-01,-8.384251E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.059102E-01,-1.621557E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.879418E-01,3.562862E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 13.75</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_23XL_724kW_6_04COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -724400,
    COP_nominal =         6.04,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.01779,
    mCon_flow_nominal =   1000 * 0.01956,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 21.11,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 13.75,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {4.418712E-01,-8.384251E-02,-2.190707E-03,8.594633E-02,-3.322575E-03,6.652189E-03},
    EIRFunT =             {5.059102E-01,-1.621557E-02,3.346388E-04,2.350906E-02,3.514201E-04,-6.342981E-04},
    EIRFunPLR =           {1.879418E-01,3.562862E-01,4.540392E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 23XL 724kW/6.04COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD,  !- Name
    742000,                  !- Reference Capacity {W}
    5.42,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01779,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.01956,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 21.11</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-742000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.42</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01779</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.01956</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.797101E-01,-2.895701E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.946139E-01,-4.829399E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.202277E-01,1.396384E-01,7...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 11.25</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_742kW_5_42COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -742000,
    COP_nominal =         5.42,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.01779,
    mCon_flow_nominal =   1000 * 0.01956,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 21.11,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 11.25,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.797101E-01,-2.895701E-03,-8.970718E-04,1.031440E-02,-7.431651E-04,1.453508E-03},
    EIRFunT =             {9.946139E-01,-4.829399E-02,4.674277E-04,-1.158726E-03,5.762583E-04,2.148192E-04},
    EIRFunPLR =           {1.202277E-01,1.396384E-01,7.394038E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 742kW/5.42COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes,  !- Name
    815800,                  !- Reference Capacity {W}
    6.74,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01748,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04164,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-815800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.74</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01748</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04164</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.862590E-01,5.799373E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.335321E-01,4.465107E-04,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.070136E-01,8.654874E-02,6...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_McQuay_WSC_816kW_6_74COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -815800,
    COP_nominal =         6.74,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.01748,
    mCon_flow_nominal =   1000 * 0.04164,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {9.862590E-01,5.799373E-02,-5.355626E-03,-8.941705E-04,-1.670098E-03,4.733054E-03},
    EIRFunT =             {7.335321E-01,4.465107E-04,-3.448575E-03,3.770822E-03,-2.189675E-04,2.400267E-03},
    EIRFunPLR =           {3.070136E-01,8.654874E-02,6.081551E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller McQuay WSC 816kW/6.74COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes,  !- Name
    819300,                  !- Reference Capacity {W}
    8.11,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02524,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03785,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-819300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.11</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02524</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03785</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.392673E-01,4.328784E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.925176E-01,-1.908391E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.830681E-01,2.254147E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_McQuay_PEH_819kW_8_11COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -819300,
    COP_nominal =         8.11,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.02524,
    mCon_flow_nominal =   1000 * 0.03785,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {7.392673E-01,4.328784E-02,-4.529446E-03,1.525410E-02,-1.141458E-03,2.651124E-03},
    EIRFunT =             {5.925176E-01,-1.908391E-02,-1.852692E-03,4.051551E-02,-2.908719E-04,1.059047E-03},
    EIRFunPLR =           {2.830681E-01,2.254147E-01,4.916649E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller McQuay PEH 819kW/8.11COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes,  !- Name
    822900,                  !- Reference Capacity {W}
    6.28,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-822900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.28</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03186</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04744</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.573150E-01,8.714616E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.029134E-01,2.171359E-02,2...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.965419E-01,4.689744E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_823kW_6_28COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -822900,
    COP_nominal =         6.28,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.04744,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {5.573150E-01,8.714616E-02,-2.917582E-03,2.500000E-02,-8.861538E-04,-3.184615E-04},
    EIRFunT =             {8.029134E-01,2.171359E-02,2.388123E-04,-1.096173E-02,1.065277E-03,-2.057538E-03},
    EIRFunPLR =           {2.965419E-01,4.689744E-01,2.332341E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 823kW/6.28COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_869kW_5_57COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_869kW_5_57COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_869kW_5_57COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_869kW_5_57COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD,  !- Name
    868600,                  !- Reference Capacity {W}
    5.57,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.01754,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02593,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-868600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.57</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.01754</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.02593</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.406799E-01,1.253709E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.943721E-01,1.079147E-01,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.501042E-01,-6.804336E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_869kW_5_57COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -868600,
    COP_nominal =         5.57,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.01754,
    mCon_flow_nominal =   1000 * 0.02593,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {5.406799E-01,1.253709E-01,-8.025360E-03,-7.357554E-03,-4.477789E-04,2.140733E-03},
    EIRFunT =             {3.943721E-01,1.079147E-01,-8.912223E-03,-3.229487E-04,1.302402E-05,1.561862E-03},
    EIRFunPLR =           {1.501042E-01,-6.804336E-02,9.171460E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 869kW/5.57COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_897kW_7_23COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_7_23COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_7_23COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_897kW_7_23COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    7.23,                    !- Reference COP {W/W}
    9.82,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0436,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.04,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.04</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.23</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.0436</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 9.82</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.559679E-01,7.630860E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.511011E-01,4.948557E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.036380E-01,-3.913200E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_897kW_7_23COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         7.23,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.04,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.0436,
    TEvaLvg_nominal =     273.15 + 9.82,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {5.559679E-01,7.630860E-02,-1.431181E-03,2.167593E-02,-6.233447E-04,-9.876498E-04},
    EIRFunT =             {6.511011E-01,4.948557E-02,-8.152733E-04,2.322946E-02,1.990802E-04,-2.669401E-03},
    EIRFunPLR =           {2.036380E-01,-3.913200E-01,1.187172E+00},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 897kW/7.23COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes,  !- Name
    896700,                  !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    9.82,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04423,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.50</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04423</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 9.82</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.009156E-01,2.151274E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.527749E-01,-4.336881E-03,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.323416E-01,2.561103E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_897kW_6_50COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         6.50,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.04423,
    TEvaLvg_nominal =     273.15 + 9.82,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {7.009156E-01,2.151274E-02,-6.029650E-04,1.864266E-02,-1.084545E-03,1.418575E-03},
    EIRFunT =             {8.527749E-01,-4.336881E-03,8.972177E-04,-1.888039E-03,8.648075E-04,-1.438797E-03},
    EIRFunPLR =           {3.323416E-01,2.561103E-01,4.106954E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 897kW/6.50COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_897kW_7_60COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_897kW_7_60COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_897kW_7_60COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_897kW_7_60COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 897kW/7.60COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 897kW/7.60COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    7.60,                    !- Reference COP {W/W}
    9.83,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 897kW/7.60COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 897kW/7.60COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 897kW/7.60COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 22.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.60</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 9.83</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.699948E-01,2.961470E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.526128E-01,3.299472E-03,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{4.708628E-02,7.070062E-02,8...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_897kW_7_60COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         7.60,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 9.83,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {5.699948E-01,2.961470E-02,-1.064930E-03,3.062313E-02,-1.753205E-03,2.142105E-03},
    EIRFunT =             {5.526128E-01,3.299472E-03,-7.981925E-04,4.245710E-02,-3.533658E-04,-9.415137E-04},
    EIRFunPLR =           {4.708628E-02,7.070062E-02,8.802198E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;ElectricEIRChiller York YT 897kW/7.60COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_897kW_6_27COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_897kW_6_27COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_897kW_6_27COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_897kW_6_27COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 897kW/6.27COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 897kW/6.27COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    6.27,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 897kW/6.27COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 897kW/6.27COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 897kW/6.27COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 22.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.27</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.197991E-01,1.568955E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.530767E-01,-5.683068E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{9.836320E-02,-1.638320E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_897kW_6_27COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         6.27,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.197991E-01,1.568955E-01,-4.426242E-03,3.449640E-02,-8.163597E-04,-2.236230E-03},
    EIRFunT =             {5.530767E-01,-5.683068E-02,4.423475E-03,6.472411E-02,-7.378933E-04,-2.491202E-03},
    EIRFunPLR =           {9.836320E-02,-1.638320E-02,9.127289E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;ElectricEIRChiller York YT 897kW/6.27COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_897kW_6_23COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_6_23COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_897kW_6_23COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_897kW_6_23COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD,  !- Name
    896700,                  !- Reference Capacity {W}
    6.23,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04442,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-896700</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.23</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04442</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.862185E-01,3.144947E-02,2...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.606461E-01,-1.202294E-03,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.075556E-01,-2.126466E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_897kW_6_23COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -896700,
    COP_nominal =         6.23,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.04442,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {8.862185E-01,3.144947E-02,2.328997E-04,1.339712E-03,-2.923430E-04,2.320709E-04},
    EIRFunT =             {8.606461E-01,-1.202294E-03,9.398625E-04,2.983262E-03,4.119228E-04,-1.123884E-03},
    EIRFunPLR =           {2.075556E-01,-2.126466E-01,1.004182E+00},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 897kW/6.23COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes,  !- Name
    931900,                  !- Reference Capacity {W}
    5.09,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.11</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-931900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.09</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03785</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.182278E+00,3.259490E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.053491E-01,-1.089778E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{6.823245E-02,6.672421E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 3.33</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 7.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_McQuay_PFH_932kW_5_09COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -931900,
    COP_nominal =         5.09,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03785,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 3.33,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {1.182278E+00,3.259490E-02,-3.904288E-03,4.579721E-03,-1.028178E-03,2.855063E-03},
    EIRFunT =             {6.053491E-01,-1.089778E-02,-1.511327E-03,1.902687E-02,-1.910750E-04,9.008184E-04},
    EIRFunPLR =           {6.823245E-02,6.672421E-01,2.654211E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller McQuay PFH 932kW/5.09COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_960kW_4_64COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_960kW_4_64COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_960kW_4_64COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_960kW_4_64COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 960kW/4.64COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes,  !- Name
    960000,                  !- Reference Capacity {W}
    4.64,                    !- Reference COP {W/W}
    4.44,                    !- Reference Leaving Chilled Water Temperature {C}
    26.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03785,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 960kW/4.64COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.09,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.09</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.11</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-960000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>4.64</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03785</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 4.44</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{-2.278537E-01,4.055945E-01,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.735924E-01,2.270414E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.737941E-01,3.141127E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 3.33</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 7.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_960kW_4_64COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -960000,
    COP_nominal =         4.64,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.09,
    mEva_flow_nominal =   1000 * 0.03785,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 4.44,
    TConEnt_nominal =     273.15 + 26.11,
    TEvaLvgMin =          273.15 + 3.33,
    TEvaLvgMax =          273.15 + 7.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {-2.278537E-01,4.055945E-01,-3.246694E-02,3.788230E-03,-2.236584E-04,6.715520E-04},
    EIRFunT =             {5.735924E-01,2.270414E-02,-3.331832E-03,6.025574E-03,3.245033E-04,3.229690E-05},
    EIRFunPLR =           {2.737941E-01,3.141127E-01,4.113671E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;ElectricEIRChiller York YT 960kW/4.64COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1023kW_5_81COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1023kW_5_81COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1023kW_5_81COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1023kW_5_81COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1023kW/5.81COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes,  !- Name
    1023300,                 !- Reference Capacity {W}
    5.81,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02366,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1023kW/5.81COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 29.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1023300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.81</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02366</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{2.571195E-01,-1.571421E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.254964E-01,-1.972389E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.368399E-01,3.286421E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_1023kW_5_81COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1023300,
    COP_nominal =         5.81,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.02366,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {2.571195E-01,-1.571421E-02,-3.041761E-03,8.106512E-02,-2.568598E-03,4.247073E-03},
    EIRFunT =             {5.254964E-01,-1.972389E-02,3.441072E-04,1.651466E-02,2.005198E-04,-3.193246E-04},
    EIRFunPLR =           {2.368399E-01,3.286421E-01,4.344939E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller York YT 1023kW/5.81COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes,  !- Name
    1030300,                 !- Reference Capacity {W}
    8.58,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02378,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03407,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.08</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.08</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1030300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.58</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02378</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03407</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.736028E-01,5.571395E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.125878E-01,1.388940E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.215320E-01,-9.188416E-03,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_McQuay_PEH_1030kW_8_58COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1030300,
    COP_nominal =         8.58,
    PLRMin =              0.08,
    PLRMinUnl =           0.08,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.02378,
    mCon_flow_nominal =   1000 * 0.03407,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {7.736028E-01,5.571395E-02,-3.058312E-03,-1.789007E-04,-9.808878E-04,2.123462E-03},
    EIRFunT =             {7.125878E-01,1.388940E-02,-2.473407E-03,2.096719E-02,-1.566098E-04,6.035460E-04},
    EIRFunPLR =           {3.215320E-01,-9.188416E-03,6.881582E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller McQuay PEH 1030kW/8.58COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1048kW_6_06COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1048kW_6_06COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1048kW_6_06COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1048kW_6_06COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1048kW/6.06COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes,  !- Name
    1047900,                 !- Reference Capacity {W}
    6.06,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04542,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05678,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1048kW/6.06COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 29.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1047900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.06</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04542</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05678</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.238221E-01,1.747548E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.255594E-01,-3.502968E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.543796E-01,7.276121E-01,1...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 15.56</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_1048kW_6_06COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1047900,
    COP_nominal =         6.06,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.04542,
    mCon_flow_nominal =   1000 * 0.05678,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {7.238221E-01,1.747548E-02,-4.524718E-03,2.138468E-02,-9.342801E-04,2.515069E-03},
    EIRFunT =             {7.255594E-01,-3.502968E-02,2.213476E-03,3.925410E-03,5.538176E-04,-8.638012E-04},
    EIRFunPLR =           {1.543796E-01,7.276121E-01,1.162393E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller York YT 1048kW/6.06COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1055kW/5.96COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes,  !- Name
    1055000,                 !- Reference Capacity {W}
    5.96,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02839,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05678,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1055kW/5.96COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 29.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1055000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.96</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02839</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05678</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.785912E-01,-5.900023E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.245110E-01,-2.850126E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.619878E-01,2.393605E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1055000,
    COP_nominal =         5.96,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.02839,
    mCon_flow_nominal =   1000 * 0.05678,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {1.785912E-01,-5.900023E-02,-5.946963E-04,9.297889E-02,-2.841024E-03,4.974221E-03},
    EIRFunT =             {5.245110E-01,-2.850126E-02,8.034720E-04,1.893133E-02,1.151629E-04,-9.340642E-05},
    EIRFunPLR =           {2.619878E-01,2.393605E-01,4.988306E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller York YT 1055kW/5.96COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes,  !- Name
    1076100,                 !- Reference Capacity {W}
    5.52,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    24.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04744,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 24.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1076100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.52</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03186</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04744</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.187704E-01,4.509452E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.511044E-01,2.415573E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.315760E-01,-3.004087E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 24.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1076kW_5_52COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1076100,
    COP_nominal =         5.52,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.04744,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 24.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 24.89,
    capFunT =             {9.187704E-01,4.509452E-02,-5.119187E-03,-2.095629E-04,-6.432511E-04,2.791545E-03},
    EIRFunT =             {7.511044E-01,2.415573E-02,-5.310959E-03,-1.073812E-03,1.189538E-04,1.604476E-03},
    EIRFunPLR =           {1.315760E-01,-3.004087E-02,8.967180E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1076kW/5.52COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes,  !- Name
    1079600,                 !- Reference Capacity {W}
    7.39,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.61,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03186,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06416,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.61</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1079600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.39</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03186</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06416</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{4.365583E-01,-3.677215E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.608716E-01,-5.637178E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.789841E-01,2.976513E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 16.24</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.61</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Trane_CVHE_1080kW_7_39COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1079600,
    COP_nominal =         7.39,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.03186,
    mCon_flow_nominal =   1000 * 0.06416,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.61,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 16.24,
    TConEntMax =          273.15 + 23.61,
    capFunT =             {4.365583E-01,-3.677215E-02,-2.779781E-03,6.063060E-02,-2.290704E-03,5.115883E-03},
    EIRFunT =             {3.608716E-01,-5.637178E-02,-3.428415E-04,4.230087E-02,-4.391632E-04,1.517182E-03},
    EIRFunPLR =           {1.789841E-01,2.976513E-01,5.243235E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Trane CVHE 1080kW/7.39COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1090kW_7_57COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1090kW_7_57COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1090kW_7_57COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1090kW_7_57COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 1090kW/7.57COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD,  !- Name
    1090100,                 !- Reference Capacity {W}
    7.57,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.06782,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1090kW/7.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.14,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.14,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.14</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.14</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 22.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1090100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.57</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.06782</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{6.769028E-01,5.711844E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.241019E-01,-4.961574E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.431969E-01,-4.920686E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_1090kW_7_57COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1090100,
    COP_nominal =         7.57,
    PLRMin =              0.14,
    PLRMinUnl =           0.14,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.06782,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {6.769028E-01,5.711844E-02,-6.072310E-04,1.656541E-02,-8.087831E-04,2.303904E-04},
    EIRFunT =             {9.241019E-01,-4.961574E-02,1.291675E-04,3.299013E-02,-6.769477E-04,1.692815E-03},
    EIRFunPLR =           {1.431969E-01,-4.920686E-01,1.341333E+00},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;ElectricEIRChiller York YT 1090kW/7.57COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes,  !- Name
    1104200,                 !- Reference Capacity {W}
    8.00,                    !- Reference COP {W/W}
    6.67,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02423,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03028,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.08,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.08,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.08</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.08</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1104200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>8.00</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02423</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03028</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.67</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{8.210185E-01,4.386152E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.655242E-01,-3.808337E-04,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.091150E-01,-1.089639E-02,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.67</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.22</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_McQuay_PEH_1104kW_8_00COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1104200,
    COP_nominal =         8.00,
    PLRMin =              0.08,
    PLRMinUnl =           0.08,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.02423,
    mCon_flow_nominal =   1000 * 0.03028,
    TEvaLvg_nominal =     273.15 + 6.67,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {8.210185E-01,4.386152E-02,-1.521829E-03,-4.314921E-03,-7.251667E-04,1.497681E-03},
    EIRFunT =             {8.655242E-01,-3.808337E-04,-1.320050E-03,1.137834E-02,-4.095120E-05,6.531102E-04},
    EIRFunPLR =           {3.091150E-01,-1.089639E-02,7.022967E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller McQuay PEH 1104kW/8.00COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes,  !- Name
    1125300,                 !- Reference Capacity {W}
    4.89,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02776,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.02618,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.01</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1125300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>4.89</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02776</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.02618</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{6.151549E-01,-1.181250E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{5.810580E-01,-4.344257E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.807198E-01,-1.469686E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 15.56</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Trane_CVHE_1125kW_4_89COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1125300,
    COP_nominal =         4.89,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.02776,
    mCon_flow_nominal =   1000 * 0.02618,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {6.151549E-01,-1.181250E-02,-1.491630E-03,3.326625E-02,-9.315000E-04,1.771875E-03},
    EIRFunT =             {5.810580E-01,-4.344257E-02,-5.369108E-04,2.844405E-02,-1.609390E-04,7.004346E-04},
    EIRFunPLR =           {1.807198E-01,-1.469686E-01,9.658417E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Trane CVHE 1125kW/4.89COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1125kW_7_92COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1125kW_7_92COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1125kW_7_92COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1125kW_7_92COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 1125kW/7.92COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD,  !- Name
    1125300,                 !- Reference Capacity {W}
    7.92,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05173,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1125kW/7.92COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.09,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.09,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.09</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.09</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1125300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.92</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03243</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05173</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.034212E-01,2.327078E-03,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{6.542286E-01,-2.451604E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.147453E-01,4.231235E-02,8...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_1125kW_7_92COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1125300,
    COP_nominal =         7.92,
    PLRMin =              0.09,
    PLRMinUnl =           0.09,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03243,
    mCon_flow_nominal =   1000 * 0.05173,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.034212E-01,2.327078E-03,-9.117035E-04,9.104793E-02,-2.678967E-03,2.274649E-03},
    EIRFunT =             {6.542286E-01,-2.451604E-02,1.253508E-03,4.216477E-02,1.404867E-04,-1.508780E-03},
    EIRFunPLR =           {1.147453E-01,4.231235E-02,8.419681E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;ElectricEIRChiller York YT 1125kW/7.92COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes,  !- Name
    1128800,                 !- Reference Capacity {W}
    7.19,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02776,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.06,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.06</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.15</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.15</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1128800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.19</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02776</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{3.922479E-01,-4.388411E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.742142E-01,-5.536709E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.693841E-01,2.475201E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 15.56</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Trane_CVHE_1129kW_7_19COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1128800,
    COP_nominal =         7.19,
    PLRMin =              0.15,
    PLRMinUnl =           0.15,
    PLRMax =              1.06,
    mEva_flow_nominal =   1000 * 0.02776,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 15.56,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {3.922479E-01,-4.388411E-02,-2.748665E-03,6.894954E-02,-2.563738E-03,5.420187E-03},
    EIRFunT =             {3.742142E-01,-5.536709E-02,-8.199663E-04,4.655032E-02,-7.312591E-04,1.887184E-03},
    EIRFunPLR =           {1.693841E-01,2.475201E-01,5.836059E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Trane CVHE 1129kW/7.19COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD,  !- Name
    1142900,                 !- Reference Capacity {W}
    6.57,                    !- Reference COP {W/W}
    10.00,                   !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05142,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1142900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.57</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02593</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05142</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 10.00</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{7.939538E-01,4.096493E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.475580E-01,-1.187942E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.408822E-01,-1.578153E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1143kW_6_57COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1142900,
    COP_nominal =         6.57,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.02593,
    mCon_flow_nominal =   1000 * 0.05142,
    TEvaLvg_nominal =     273.15 + 10.00,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {7.939538E-01,4.096493E-02,-1.419397E-03,-1.639813E-03,-5.220497E-04,1.348786E-03},
    EIRFunT =             {9.475580E-01,-1.187942E-02,8.799326E-05,2.250775E-04,1.815775E-04,2.178409E-04},
    EIRFunPLR =           {1.408822E-01,-1.578153E-01,1.014316E+00},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1143kW/6.57COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD,  !- Name
    1156900,                 !- Reference Capacity {W}
    5.62,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    21.11,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02801,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03186,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.01,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.01</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 21.11</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1156900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.62</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02801</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03186</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.076248E+00,5.436724E-03,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.075567E+00,-3.893571E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.608589E-01,-2.058215E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 11.25</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1157kW_5_62COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1156900,
    COP_nominal =         5.62,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.01,
    mEva_flow_nominal =   1000 * 0.02801,
    mCon_flow_nominal =   1000 * 0.03186,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 21.11,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 11.25,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.076248E+00,5.436724E-03,-3.893302E-04,-4.353310E-03,-2.402031E-04,8.409080E-04},
    EIRFunT =             {1.075567E+00,-3.893571E-02,1.082499E-03,-5.782829E-03,6.574492E-04,-5.302886E-04},
    EIRFunPLR =           {1.608589E-01,-2.058215E-01,1.043133E+00},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1157kW/5.62COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes,  !- Name
    1195600,                 !- Reference Capacity {W}
    6.50,                    !- Reference COP {W/W}
    7.22,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03426,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04252,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1195600</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.50</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03426</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04252</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 7.22</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.126801E+00,-4.220591E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.514432E-01,-2.252147E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.724491E-01,2.710369E-01,4...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.67</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.22</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1196kW_6_50COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1195600,
    COP_nominal =         6.50,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.03426,
    mCon_flow_nominal =   1000 * 0.04252,
    TEvaLvg_nominal =     273.15 + 7.22,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 6.67,
    TEvaLvgMax =          273.15 + 12.22,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.126801E+00,-4.220591E-03,-2.002964E-03,7.360880E-03,-1.156890E-03,3.064875E-03},
    EIRFunT =             {9.514432E-01,-2.252147E-02,-1.062456E-05,-1.383194E-04,3.914644E-04,8.126485E-05},
    EIRFunPLR =           {2.724491E-01,2.710369E-01,4.552356E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1196kW/6.50COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes,  !- Name
    1213200,                 !- Reference Capacity {W}
    7.78,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04782,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.17,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.17,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.17</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.17</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1213200</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.78</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03243</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04782</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.070437E-01,-7.437456E-03,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.002142E+00,-2.505239E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.847744E-01,4.027863E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1213kW_7_78COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1213200,
    COP_nominal =         7.78,
    PLRMin =              0.17,
    PLRMinUnl =           0.17,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03243,
    mCon_flow_nominal =   1000 * 0.04782,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.070437E-01,-7.437456E-03,-9.695325E-04,1.529092E-02,-1.069664E-03,1.994583E-03},
    EIRFunT =             {1.002142E+00,-2.505239E-02,5.169707E-04,6.321862E-03,5.116807E-04,-4.794244E-04},
    EIRFunPLR =           {2.847744E-01,4.027863E-01,3.114896E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1213kW/7.78COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes</h2>
<p>
<b>ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes,  !- Name
    1230800,                 !- Reference Capacity {W}
    6.18,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.0511,                  !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 22.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1230800</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.18</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03533</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.0511</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.152795E+00,9.770474E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.067591E-01,1.868314E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.117054E-01,4.263662E-01,3...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_McQuay_PEH_1231kW_6_18COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1230800,
    COP_nominal =         6.18,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03533,
    mCon_flow_nominal =   1000 * 0.0511,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.152795E+00,9.770474E-02,-6.719705E-03,-2.123401E-02,-3.641998E-04,1.473439E-03},
    EIRFunT =             {8.067591E-01,1.868314E-02,-5.569088E-03,-4.309148E-03,1.373034E-04,2.394081E-03},
    EIRFunPLR =           {2.117054E-01,4.263662E-01,3.614654E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller McQuay PEH 1231kW/6.18COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD,  !- Name
    1234300,                 !- Reference Capacity {W}
    5.39,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03861,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1234300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.39</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02593</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03861</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.905815E-01,1.190927E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.771659E-01,1.144965E-01,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.495681E-01,-1.449639E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1234kW_5_39COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1234300,
    COP_nominal =         5.39,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.02593,
    mCon_flow_nominal =   1000 * 0.03861,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {5.905815E-01,1.190927E-01,-6.727309E-03,-9.580836E-03,-3.034704E-04,1.540686E-03},
    EIRFunT =             {3.771659E-01,1.144965E-01,-8.186893E-03,-3.372584E-03,1.689440E-04,1.008523E-03},
    EIRFunPLR =           {1.495681E-01,-1.449639E-01,9.941070E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1234kW/5.39COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes,  !- Name
    1258900,                 !- Reference Capacity {W}
    6.26,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02593,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.03823,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1258900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.26</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02593</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.03823</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.082071E+00,3.200888E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.582035E-01,6.896017E-03,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.226232E-01,5.199282E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1259kW_6_26COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1258900,
    COP_nominal =         6.26,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.02593,
    mCon_flow_nominal =   1000 * 0.03823,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {1.082071E+00,3.200888E-02,-3.994780E-03,-5.789604E-03,-8.238938E-04,2.933539E-03},
    EIRFunT =             {7.582035E-01,6.896017E-03,-1.491911E-03,2.249459E-03,3.908697E-04,-1.735265E-04},
    EIRFunPLR =           {2.226232E-01,5.199282E-01,2.578470E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1259kW/6.26COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YK_1259kW_6_45COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1259kW_6_45COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YK_1259kW_6_45COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YK_1259kW_6_45COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YK 1259kW/6.45COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes,  !- Name
    1258900,                 !- Reference Capacity {W}
    6.45,                    !- Reference COP {W/W}
    8.89,                    !- Reference Leaving Chilled Water Temperature {C}
    26.67,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.02631,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.06246,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YK 1259kW/6.45COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.18,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.18,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.18</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.18</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 26.67</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1258900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.45</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.02631</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.06246</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 8.89</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.609200E-01,7.223733E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.991536E-01,6.305932E-03,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{1.014593E-01,6.216537E-01,2...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 7.22</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 26.67</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YK_1259kW_6_45COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1258900,
    COP_nominal =         6.45,
    PLRMin =              0.18,
    PLRMinUnl =           0.18,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.02631,
    mCon_flow_nominal =   1000 * 0.06246,
    TEvaLvg_nominal =     273.15 + 8.89,
    TConEnt_nominal =     273.15 + 26.67,
    TEvaLvgMin =          273.15 + 7.22,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 26.67,
    capFunT =             {9.609200E-01,7.223733E-02,-1.693471E-03,2.543722E-03,-6.415570E-04,-3.028540E-04},
    EIRFunT =             {8.991536E-01,6.305932E-03,-3.756374E-04,-1.952076E-02,1.381302E-03,-1.615004E-03},
    EIRFunPLR =           {1.014593E-01,6.216537E-01,2.780213E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller York YK 1259kW/6.45COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1266kW_4_39COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1266kW_4_39COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1266kW_4_39COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1266kW_4_39COP_Vanes</h2>
<p>
<b>ElectricEIRChiller York YT 1266kW/4.39COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes,  !- Name
    1266000,                 !- Reference Capacity {W}
    4.39,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    35.00,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03533,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05773,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1266kW/4.39COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.11,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.11,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.11</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.11</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 35.00</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1266000</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>4.39</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03533</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05773</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.285663E-01,-2.860032E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.284925E-02,4.206167E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{7.326942E-01,-7.962527E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 35.00</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_1266kW_4_39COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1266000,
    COP_nominal =         4.39,
    PLRMin =              0.11,
    PLRMinUnl =           0.11,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.03533,
    mCon_flow_nominal =   1000 * 0.05773,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 35.00,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 35.00,
    capFunT =             {1.285663E-01,-2.860032E-02,-1.369319E-03,6.676366E-02,-1.510647E-03,2.947167E-03},
    EIRFunT =             {8.284925E-02,4.206167E-02,-5.254555E-03,1.964407E-02,1.070646E-04,2.298241E-04},
    EIRFunPLR =           {7.326942E-01,-7.962527E-01,1.059148E+00},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller York YT 1266kW/4.39COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes,  !- Name
    1283500,                 !- Reference Capacity {W}
    6.20,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    22.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.20,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.20,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.20</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.20</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 22.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1283500</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>6.20</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03684</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05337</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.119245E+00,-1.524417E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{7.815645E-01,-2.448971E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{2.324812E-01,7.690691E-01,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1284kW_6_20COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1283500,
    COP_nominal =         6.20,
    PLRMin =              0.20,
    PLRMinUnl =           0.20,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03684,
    mCon_flow_nominal =   1000 * 0.05337,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 22.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.119245E+00,-1.524417E-02,-1.074186E-03,-1.260169E-03,-4.380237E-04,2.027779E-03},
    EIRFunT =             {7.815645E-01,-2.448971E-02,1.644370E-03,5.564580E-03,5.800428E-04,-1.086993E-03},
    EIRFunPLR =           {2.324812E-01,7.690691E-01,-6.532223E-04},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1284kW/6.20COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes,  !- Name
    1294100,                 !- Reference Capacity {W}
    7.61,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03243,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.04732,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.16,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.16,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.16</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.16</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1294100</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.61</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03243</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{9.274222E-01,1.278683E-02,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{1.085249E+00,-9.441252E-04,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{9.344563E-02,3.993002E-01,5...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 12.78</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1294kW_7_61COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1294100,
    COP_nominal =         7.61,
    PLRMin =              0.16,
    PLRMinUnl =           0.16,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03243,
    mCon_flow_nominal =   1000 * 0.04732,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 12.78,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {9.274222E-01,1.278683E-02,-1.621880E-03,2.816339E-03,-7.658105E-04,1.881968E-03},
    EIRFunT =             {1.085249E+00,-9.441252E-04,-2.505100E-03,-8.724367E-03,4.164780E-04,8.473746E-04},
    EIRFunPLR =           {9.344563E-02,3.993002E-01,5.087169E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1294kW/7.61COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes,  !- Name
    1329300,                 !- Reference Capacity {W}
    5.38,                    !- Reference COP {W/W}
    6.11,                    !- Reference Leaving Chilled Water Temperature {C}
    29.44,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.04732,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07098,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.29,                    !- Minimum Part Load Ratio
    1.05,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.29,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.05</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.29</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.29</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 29.44</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1329300</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>5.38</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.04732</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07098</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 6.11</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{5.339754E-01,1.016009E-01,-...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{8.074052E-01,3.355495E-02,-...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{4.079777E-02,1.174456E+00,-...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 6.11</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 10.00</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 21.11</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Trane_CVHE_1329kW_5_38COP_Vanes =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1329300,
    COP_nominal =         5.38,
    PLRMin =              0.29,
    PLRMinUnl =           0.29,
    PLRMax =              1.05,
    mEva_flow_nominal =   1000 * 0.04732,
    mCon_flow_nominal =   1000 * 0.07098,
    TEvaLvg_nominal =     273.15 + 6.11,
    TConEnt_nominal =     273.15 + 29.44,
    TEvaLvgMin =          273.15 + 6.11,
    TEvaLvgMax =          273.15 + 10.00,
    TConEntMin =          273.15 + 21.11,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {5.339754E-01,1.016009E-01,-3.979592E-03,1.261254E-02,-4.666667E-04,-8.351648E-05},
    EIRFunT =             {8.074052E-01,3.355495E-02,-1.549617E-03,-7.142554E-03,5.056363E-04,-7.547786E-04},
    EIRFunPLR =           {4.079777E-02,1.174456E+00,-2.212711E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Trane CVHE 1329kW/5.38COP/Vanes&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD</h2>
<p>
<b>ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD,  !- Name
    1350400,                 !- Reference Capacity {W}
    7.90,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    12.78,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.03684,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.05337,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.19,                    !- Minimum Part Load Ratio
    1.02,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.19,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.02</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.19</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.19</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 12.78</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1350400</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.90</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.03684</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.05337</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{1.063866E+00,-1.448990E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{9.953536E-01,-3.118863E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{3.336374E-01,-4.098166E-01,...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 5.56</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 23.89</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_Carrier_19XR_1350kW_7_90COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1350400,
    COP_nominal =         7.90,
    PLRMin =              0.19,
    PLRMinUnl =           0.19,
    PLRMax =              1.02,
    mEva_flow_nominal =   1000 * 0.03684,
    mCon_flow_nominal =   1000 * 0.05337,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 12.78,
    TEvaLvgMin =          273.15 + 5.56,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 23.89,
    capFunT =             {1.063866E+00,-1.448990E-02,-1.021036E-03,-1.197817E-03,-4.163507E-04,1.927446E-03},
    EIRFunT =             {9.953536E-01,-3.118863E-02,2.094171E-03,7.086716E-03,7.387078E-04,-1.384330E-03},
    EIRFunPLR =           {3.336374E-01,-4.098166E-01,1.077791E+00},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">
  &quot;ElectricEIRChiller Carrier 19XR 1350kW/7.90COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_York_YT_1368kW_7_35COP_VSD<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1368kW_7_35COP_VSD" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1368kW_7_35COP_VSD"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_York_YT_1368kW_7_35COP_VSD</h2>
<p>
<b>ElectricEIRChiller York YT 1368kW/7.35COP/VSD</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD,  !- Name
    1367900,                 !- Reference Capacity {W}
    7.35,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller York YT 1368kW/7.35COP/VSD EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.10,                    !- Minimum Part Load Ratio
    1.03,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.10,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
    0.0;                     !- Design Heat Recovery Water Flow Rate {m3/s}
</pre>

<p>Extends from <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (Generic data record for chiller ElectricEIR).</p>
<h3>Parameters</h3>
<table border="1" cellspacing="0" cellpadding="2" summary="Parameters">
<tr><th>Type</th><th>Name</th><th>Default</th><th>Description</th></tr>
<tr><td>Real</td><td>PLRMax</td><td>1.03</td><td>Maximum part load ratio</td></tr>
<tr><td>Real</td><td>PLRMinUnl</td><td>0.10</td><td>Minimum part unload ratio</td></tr>
<tr><td>Real</td><td>PLRMin</td><td>0.10</td><td>Minimum part load ratio</td></tr>
<tr><td>Real</td><td>etaMotor</td><td>1.0</td><td>Fraction of compressor motor heat entering refrigerant</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEnt_nominal</td><td>273.15 + 23.89</td><td>Temperature of fluid entering condenser at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Nominal condition</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.HeatFlowRate"
>HeatFlowRate</a></td><td>QEva_flow_nominal</td><td>-1367900</td><td>Reference capacity (negative number) [W]</td></tr>
<tr><td>Real</td><td>COP_nominal</td><td>7.35</td><td>Reference coefficient of performance</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mEva_flow_nominal</td><td>1000*0.05047</td><td>Nominal mass flow at evaporator [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.MassFlowRate"
>MassFlowRate</a></td><td>mCon_flow_nominal</td><td>1000*0.07571</td><td>Nominal mass flow at condenser [kg/s]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvg_nominal</td><td>273.15 + 5.56</td><td>Temperature of fluid leaving evaporator at nominal condition [K]</td></tr>
<tr style="background-color: #e0e0e0"><td colspan="4">Performance curves</td></tr>
<tr><td>Real</td><td>capFunT[nCapFunT]</td><td>{3.832184E-01,-3.265439E-02,...</td><td>Biquadratic coefficients for capFunT</td></tr>
<tr><td>Real</td><td>EIRFunT[nEIRFunT]</td><td>{3.227543E-01,-1.415418E-02,...</td><td>Biquadratic coefficients for EIRFunT</td></tr>
<tr><td>Real</td><td>EIRFunPLR[nEIRFunPLR]</td><td>{9.483562E-02,1.521114E-01,7...</td><td>Coefficients for EIRFunPLR</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMin</td><td>273.15 + 4.44</td><td>Minimum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TEvaLvgMax</td><td>273.15 + 8.89</td><td>Maximum value for leaving evaporator temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMin</td><td>273.15 + 12.78</td><td>Minimum value for entering condenser temperature [K]</td></tr>
<tr><td><a href="../../msl/Modelica%203.2.1/help/Modelica_SIunits.html#Modelica.SIunits.Temperature"
>Temperature</a></td><td>TConEntMax</td><td>273.15 + 29.44</td><td>Maximum value for entering condenser temperature [K]</td></tr>
</table>
<h3>Modelica definition</h3>
<div class="modelica"><span style="color: blue; font-weight: normal; font-style: normal;">record</span> ElectricEIRChiller_York_YT_1368kW_7_35COP_VSD =
  <a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR.Generic"
>Buildings.Fluid.Chillers.Data.ElectricEIR.Generic</a> (
    QEva_flow_nominal =  -1367900,
    COP_nominal =         7.35,
    PLRMin =              0.10,
    PLRMinUnl =           0.10,
    PLRMax =              1.03,
    mEva_flow_nominal =   1000 * 0.05047,
    mCon_flow_nominal =   1000 * 0.07571,
    TEvaLvg_nominal =     273.15 + 5.56,
    TConEnt_nominal =     273.15 + 23.89,
    TEvaLvgMin =          273.15 + 4.44,
    TEvaLvgMax =          273.15 + 8.89,
    TConEntMin =          273.15 + 12.78,
    TConEntMax =          273.15 + 29.44,
    capFunT =             {3.832184E-01,-3.265439E-02,-3.392654E-03,8.580180E-02,-3.513013E-03,6.528440E-03},
    EIRFunT =             {3.227543E-01,-1.415418E-02,-5.090650E-03,4.606511E-02,-8.769578E-04,2.600343E-03},
    EIRFunPLR =           {9.483562E-02,1.521114E-01,7.543027E-01},
    etaMotor =            1.0) <span style="color: #006400; font-weight: normal; font-style: normal;">&quot;ElectricEIRChiller York YT 1368kW/7.35COP/VSD&quot;</span>;
</div>
<hr>
<!--[if supportFields]><span style="mso-element:field-begin"></span>
<span style="mso-spacerun:yes"></span>XE ElectricEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes<![endif]-->
<!--[if supportFields]><span style="mso-element:field-end"></span><![endif]-->
<h2><img src="Buildings.Fluid.Chillers.0c6afd8f8f3e5bffnericI.png" alt="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes" align="right" style="border: 1px solid" width="80" height="80">
<a name="Buildings.Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes"></a><a href="Buildings_Fluid_Chillers_Data_ElectricEIR.html#Buildings.Fluid.Chillers.Data.ElectricEIR"
>Buildings.Fluid.Chillers.Data.ElectricEIR</a>.ElectricEIRChiller_Trane_CVHE_1372kW_7_49COP_Vanes</h2>
<p>
<b>ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes</b>
</p>
<h3>Information</h3>

Performance data for chiller model.
This data corresponds to the following EnergyPlus model:
<pre>
Chiller:Electric:EIR,
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes,  !- Name
    1371500,                 !- Reference Capacity {W}
    7.49,                    !- Reference COP {W/W}
    5.56,                    !- Reference Leaving Chilled Water Temperature {C}
    23.89,                   !- Reference Entering Condenser Fluid Temperature {C}
    0.05047,                 !- Reference Chilled Water Flow Rate {m3/s}
    0.07571,                 !- Reference Condenser Water Flow Rate {m3/s}
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes CAPFT,  !- Cooling Capacity Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    ElectricEIRChiller Trane CVHE 1372kW/7.49COP/Vanes EIRFPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.41,                    !- Minimum Part Load Ratio
    1.07,                    !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    0.41,                    !- Minimum Unloading Ratio
    Chilled Water Side Inlet Node,  !- Chilled Water Inlet Node Name
    Chilled Water Side Outlet Node,  !- Chilled Water Outlet Node Name
    Condenser Side Inlet Node,  !- Condenser Inlet Node Name
    Condenser Side Outlet Node,  !- Condenser Outlet Node Name
    WaterCooled,             !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    1.0,                     !- Compressor Motor Efficiency
    2.0,                     !- Leaving Chilled Water Lower Temperature Limit {C}
    ConstantFlow,            !- Chiller Flow Mode
