within Buildings.Controls;
package Interfaces "Package with interfaces for demand response models"
  extends Modelica.Icons.InterfacesPackage;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains interfaces that are used to build
models of controllers.
The classes are not directly usable, but can
be instantiated or extended when building a new model.
</p>
</html>"));
end Interfaces;
