within Buildings.Controls.Predictors;
package Examples "Collection of models that illustrate model use and test models"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains examples models for load predictors.
</p>
</html>"));
end Examples;
