within Buildings.Electrical.AC.ThreePhasesBalanced;
package Sources "Package with source models for three-phase balanced AC systems"
  extends Modelica.Icons.SourcesPackage;


annotation (Documentation(info="<html>
<p>
This package contains models for three-phase balanced AC sources.
</p>
</html>", revisions="<html>
<ul>
<li>
August 24, 2014, by Marco Bonvini:<br/>
Revised User's guide.
</li>
</ul>
</html>"));
end Sources;
