within Buildings.Electrical.AC.ThreePhasesUnbalanced;
package Sources "Package with sources model for three-phase unbalanced AC systems"
  extends Modelica.Icons.SourcesPackage;


annotation (Documentation(revisions="<html>
<ul>
<li>
August 25, 2014, by Marco Bonvini:<br/>
Revised documentation.
</li>
</ul>
</html>", info="<html>
<p>
This package contains models that represent different types of three
phases unbalanced AC sources.
</p>
</html>"));
end Sources;
