within Buildings.Electrical.DC;
package Conversion "Package with models for DC/DC conversion"
  extends Modelica.Icons.Package;


annotation (Documentation(info="<html>
<p>
This package contains models for DC/DC conversion.
AC/DC converters can be found in the respective AC package.
</p>
</html>"));
end Conversion;
