within Buildings.Fluid.SolarCollectors.Controls;
package BaseClasses "Package of BaseClass models used to create the models in the Controls package"
extends Modelica.Icons.Package;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used in the
<a href=\"modelica://Buildings.Fluid.SolarCollectors.Controls\">
Buildings.Fluid.SolarCollectors.Controls</a> package.
</p>
</html>"));
end BaseClasses;
