within Buildings.Fluid.SolarCollectors;
package Controls "Package for solar thermal collector controllers"


  extends Modelica.Icons.Package;




  annotation(Documentation(info="<html>
  <p>
    This package contains a controller for solar thermal collectors.
  </p>
  </html>"));
end Controls;
