within Buildings.Media.Specialized.Water;
package Examples "Collection of models that test the water models"
  extends Modelica.Icons.ExamplesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains examples that test the media packages in
<a href=\"modelica://Buildings.Media.Water\">
Buildings.Media.Water</a>.
</p>
</html>"));
end Examples;
