within Buildings.Airflow.Multizone;
package Types "Package with type definitions"


annotation (preferredView="info", Documentation(info="<html>
This package contains type definitions.
</html>"));
end Types;
