within Buildings.Applications.DataCenters.ChillerCooled.Controls;
model ChillerStageControl "Chiller staging control logic"
  extends Modelica.Blocks.Icons.Block;

  parameter Modelica.SIunits.Time tWai "Waiting time";
  parameter Modelica.SIunits.Power QEva_nominal
    "Nominal cooling capaciaty(Negative means cooling)";
  parameter Modelica.SIunits.Power  criPoiLoa = 0.55*QEva_nominal
    "Critical point of cooling load for switching one chiller on or off";
  parameter Modelica.SIunits.Power  dQ = 0.25*QEva_nominal
    "Deadband for critical point of cooling load";
  parameter Modelica.SIunits.Temperature criPoiTem = 279.15
    "Critical point of temperature for switching one chiller on or off";
  parameter Modelica.SIunits.TemperatureDifference dT = 1
    "Deadband width for critical point of switching temperature";

  Modelica.Blocks.Interfaces.IntegerInput cooMod
    "Cooling mode signal, integer value of
    Buildings.Applications.DataCenters.Types.CoolingMode"
    annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
  Modelica.Blocks.Interfaces.RealInput QTot
    "Total cooling load in the chillers, negative"
    annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
  Modelica.Blocks.Interfaces.RealOutput y[2]
    "On/off signal for the chillers - 0: off; 1: on"
    annotation (Placement(transformation(extent={{100,-10},{120,10}})));
  Modelica.Blocks.Interfaces.RealInput TCHWSup(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC") "Temperature of leaving chilled water "
    annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));

  Modelica.StateGraph.Transition con1(
    enableTimer=true,
    waitTime=tWai,
    condition=cooMod > Integer(Buildings.Applications.DataCenters.Types.CoolingModes.FreeCooling))
    "Fire condition 1: free cooling to partially mechanical cooling"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={-72,34})));
  Modelica.StateGraph.StepWithSignal oneOn(nIn=2, nOut=2)
    "One chiller is commanded on"
    annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={-32,8})));
  Modelica.StateGraph.InitialStepWithSignal off(nIn=1) "Free cooling mode"
    annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={-32,58})));
  Modelica.StateGraph.StepWithSignal twoOn "Two chillers are commanded on"
    annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={-30,-80})));
  Modelica.StateGraph.Transition con2(
    enableTimer=true,
    waitTime=tWai,
    condition=cooMod == Integer(Buildings.Applications.DataCenters.Types.CoolingModes.FullMechanical) and
    (-QTot > -(criPoiLoa + dQ) or TCHWSup > criPoiTem + dT))
    "Fire condition 2: partially mechanical cooling to fully mechanical cooling"
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=-90,
        origin={-70,-40})));
  Modelica.StateGraph.Transition con3(
    enableTimer=true,
    waitTime=tWai,
    condition=(-QTot < -(criPoiLoa - dQ) or TCHWSup < criPoiTem - dT))
    "Fire condition 3: fully mechanical cooling to partially mechanical cooling"
    annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=-90,
        origin={-10,-40})));
  Modelica.StateGraph.Transition con4(
    enableTimer=true,
    waitTime=tWai,
    condition=cooMod == Integer(Buildings.Applications.DataCenters.Types.CoolingModes.FreeCooling))
    "Fire condition 4: partially mechanical cooling to free cooling"
    annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=-90,
        origin={18,20})));
  inner Modelica.StateGraph.StateGraphRoot stateGraphRoot
    annotation (Placement(transformation(extent={{-80,72},{-60,92}})));
  Modelica.Blocks.Math.MultiSwitch swi(
    nu=3,
    expr={0,1,2},
    y_default=0)
    "Switch boolean signals to real signal"
    annotation (Placement(transformation(extent={{24,-6},{48,6}})));

  Modelica.Blocks.Tables.CombiTable1Ds combiTable1Ds(
    table=[0,0,0;
           1,1,0;
           2,1,1])
    annotation (Placement(transformation(extent={{60,-10},{80,10}})));

equation
  connect(off.outPort[1], con1.inPort)
    annotation (Line(
      points={{-32,47.5},{-32,47.5},{-32,46},{-32,42},{-72,42},{-72,38}},
      color={0,0,0},
      pattern=LinePattern.Dash));
  connect(con1.outPort, oneOn.inPort[1])
    annotation (Line(
      points={{-72,32.5},{-72,26},{-32.5,26},{-32.5,19}},
      color={0,0,0},
      pattern=LinePattern.Dash));
  connect(con2.inPort, oneOn.outPort[1])
    annotation (Line(
      points={{-70,-36},{-70,-10},{-32.25,-10},{-32.25,-2.5}},
      color={0,0,0},
      pattern=LinePattern.Dash));
  connect(con2.outPort, twoOn.inPort[1])
    annotation (Line(
      points={{-70,-41.5},{-70,-41.5},{-70,-60},{-30,-60},{-30,-69}},
      color={0,0,0},
      pattern=LinePattern.Dash));
  connect(twoOn.outPort[1], con3.inPort)
    annotation (Line(
      points={{-30,-90.5},{-30,-98},{-10,-98},{-10,-44}},
      color={0,0,0},
      pattern=LinePattern.Dash));
  connect(con4.outPort, off.inPort[1])
    annotation (Line(
      points={{18,21.5},{18,21.5},{18,78},{-32,78},{-32,69}},
      color={0,0,0},
      pattern=LinePattern.Dash));
  connect(con3.outPort, oneOn.inPort[2])
    annotation (Line(
      points={{-10,-38.5},{-8,-38.5},{-8,26},{-31.5,26},{-31.5,19}},
      color={0,0,0},
      pattern=LinePattern.Dash));
  connect(con4.inPort, oneOn.outPort[2])
    annotation (Line(
      points={{18,16},{18,-10},{-31.75,-10},{-31.75,-2.5}},
      color={0,0,0},
      pattern=LinePattern.Dash));
  connect(swi.u[1], off.active)
    annotation (Line(
      points={{24,1.2},{24,0},{2,0},{2,58},{-21,58}},
      color={255,0,255},
      pattern=LinePattern.Dash));
  connect(oneOn.active, swi.u[2])
    annotation (Line(
      points={{-21,8},{-21,8},{2,8},{2,0},{24,0}},
      color={255,0,255},
      pattern=LinePattern.Dash));
  connect(twoOn.active, swi.u[3])
    annotation (Line(
      points={{-19,-80},{2,-80},{2,-1.2},{24,-1.2}},
      color={255,0,255},
      pattern=LinePattern.Dash));
  connect(swi.y, combiTable1Ds.u)
    annotation (Line(points={{48.6,0},{58,0}}, color={0,0,127}));
  connect(combiTable1Ds.y, y)
    annotation (Line(points={{81,0},{110,0}}, color={0,0,127}));
  annotation (Documentation(info="<html>
<p>
This is a chiller staging control that works as follows:
</p>
<ul>
<li>
The chillers are all off when cooling mode is Free Cooling.
</li>
<li>
One chiller is commanded on when cooling mode is not Free Cooling.
</li>
<li>
Two chillers are commanded on when cooling mode is not Free Cooling
and the cooling load addressed by each chiller is larger than
a critical value.
</li>
</ul>
</html>", revisions="<html>
<ul>
<li>
July 30, 2017, by Yangyang Fu:<br/>
First implementation.
</li>
</ul>
</html>"));
end ChillerStageControl;
