within Buildings.Applications.DataCenters.DataHalls.Racks.AirCooled;
model Rack_u "Model of an air-cooled rack, and utilization is input"
  extends Buildings.Applications.DataCenters.DataHalls.Racks.BaseClasses.PartialRack(
    redeclare replaceable Buildings.Applications.DataCenters.DataHalls.Racks.AirCooled.Data.Generic dat, vol(
        nPorts=2)
    );

  Fluid.Movers.BaseClasses.IdealSource fan(
    redeclare package Medium = Medium,
    allowFlowReversal=false,
    m_flow_small=1E-4*dat.m_flow_nominal,
    control_m_flow=true,
    control_dp=false) "Mass flow source"
    annotation (Placement(transformation(extent={{-60,10},{-40,-10}})));

  Fluid.Sensors.VolumeFlowRate senVolFlo(
    redeclare package Medium = Medium,
    m_flow_nominal=dat.m_flow_nominal,
    initType=Modelica.Blocks.Types.Init.InitialState) "Volume flow rate"
    annotation (Placement(transformation(extent={{-20,-10},{0,10}})));

  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter PFan(
    u(final unit="1"),
    y(final quantity="Power",
      final unit="W"),
    k=dat.PFan_nominal) "Electricity use of fan"
    annotation (Placement(transformation(extent={{-60,-70},{-40,-50}})));

protected
  parameter Modelica.Units.SI.SpecificHeatCapacity cp_default = Medium.specificHeatCapacityCp(
    state_default) "Specific heat capacity";

  parameter Modelica.Units.SI.SpecificHeatCapacity rho_default = Medium.density(
    state_default) "Density";

  parameter Real fanRelPowDer[size(dat.fanRelPow.r_V,1)] =
    Buildings.Utilities.Math.Functions.splineDerivatives(
        x=dat.fanRelPow.r_V,
        y=dat.fanRelPow.r_P,
        ensureMonotonicity=Buildings.Utilities.Math.Functions.isMonotonic(
          x=dat.fanRelPow.r_P,
          strict=false))
    "Coefficients for fan relative power consumption as a function of control signal";

  Modelica.Blocks.Sources.RealExpression PFan_y(y(
      final quantity="Power",
      final unit="W") =
      Buildings.Fluid.HeatExchangers.CoolingTowers.BaseClasses.Characteristics.normalizedPower(
      per=dat.fanRelPow,
      r_V=u,
      d=fanRelPowDer)) "Normalized electricity use of fan"
    annotation (Placement(transformation(extent={{-90,-70},{-70,-50}})));

  Modelica.Units.SI.SpecificHeatCapacity cp = Medium.specificHeatCapacityCp(
    state_in) "Specific heat capacity";

  Controls.OBC.CDL.Reals.Add PTot "Total power consumption"
    annotation (Placement(transformation(extent={{-20,20},{0,40}})));
  Modelica.Blocks.Sources.RealExpression mSet_flow(
    y(final unit="kg/s")=Q_flow.y/(cp*dat.dTSet))
    "Set point for fan mass flow rate"
    annotation (Placement(transformation(extent={{-90,-40},{-70,-20}})));

  parameter Medium.ThermodynamicState state_default=
    Medium.setState_phX(
      Medium.p_default,
      Medium.h_default,
      Medium.X_default[1:Medium.nXi])
    "Default medium state";
  Medium.ThermodynamicState state_in=
    Medium.setState_phX(
      port_a.p,
      inStream(port_a.h_outflow),
      inStream(port_a.Xi_outflow))
      "State of inflowing medium";
equation
  connect(Q_flow.y, PTot.u1) annotation (Line(points={{-59,50},{-30,50},{-30,36},
          {-22,36}}, color={0,0,127}));
  connect(PTot.y, P) annotation (Line(points={{2,30},{80,30},{80,90},{110,90}},
        color={0,0,127}));
  connect(PTot.y, preHea.Q_flow) annotation (Line(points={{2,30},{10,30},{10,10},
          {20,10}}, color={0,0,127}));
  connect(mSet_flow.y, fan.m_flow_in)
    annotation (Line(points={{-69,-30},{-56,-30},{-56,-8}}, color={0,0,127}));
  connect(port_a, fan.port_a)
    annotation (Line(points={{-100,0},{-60,0}}, color={0,127,255}));
  connect(fan.port_b, senVolFlo.port_a)
    annotation (Line(points={{-40,0},{-20,0}}, color={0,127,255}));
  connect(senVolFlo.port_b, vol.ports[1])
    annotation (Line(points={{0,0},{60,0}}, color={0,127,255}));
  connect(vol.ports[2], port_b)
    annotation (Line(points={{60,0},{100,0}}, color={0,127,255}));
  connect(PFan_y.y, PFan.u)
    annotation (Line(points={{-69,-60},{-62,-60}}, color={0,0,127}));
  connect(PFan.y, PTot.u2) annotation (Line(points={{-38,-60},{-30,-60},{-30,24},
          {-22,24}}, color={0,0,127}));
annotation (
  defaultComponentName="rac",
  Documentation(
    info="<html>
<p>
Model of an air-cooled IT rack.
</p>
<h4>Electrical and fluid characterization</h4>
<p>
The model takes as a parameter the thermal design power (TDB) <code>P_nominal</code>
and as an input the utilization <code>u</code>.
The heat added to the coolant fluid is then calculated as
</p>
<p align=\"center\" style=\"font-style:italic;\">
Q_flow = u P_nominal.
</p>
<p>
The fluid outlet temperature is computed using a first order delay to mimic
the transient effect. This first order delay is characterized by the user-configurable
time constant <code>tau</code>, set by default to <code>tau=2</code> seconds.
For exact transient response, this value should be identified based on measurements.
</p>
<p>
To compute the pressure drop, the model uses
<a href=\"modelica://Buildings.Fluid.FixedResistances.PressureDropPartiallyTurbulent\">
Buildings.Fluid.FixedResistances.PressureDropPartiallyTurbulent</a>.
Therefore, the mass flow rate and pressure drop are related as
</p>
<p align=\"center\" style=\"font-style:italic;\">
m_flow &frasl; m_flow_nominal = (dp &frasl; dp_nominal)<sup>m</sup>,
</p>
<p>
where 
<code>m_flow_nominal</code> is a parameter for the design flow rate,
<code>dp</code> is the pressure difference between inlet and outlet,
<code>dp_nominal</code> is a parameter for the design pressure difference, and
<code>m</code> is a parameter for the flow exponent.
</p>
<h4>Fan mass flow rate</h4>
<p>
The model has a built-in fan, configured to have zero back pressure.
The fan has an ideal controller that maintains a temperature difference across
the rack equal to the parameter <code>dTSet</code>, before adding the fan
energy to that air stream.
Note that therefore, the actual rack outlet temperature is slightly higher because the
fan energy is not included in the calculation of the mass flow rate.
If it were included, the model would have a nonlinear system of equations,
or would require a PI controller.
</p>
</html>",
revisions="<html>
<ul>
<li>
June 26, 2026, by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"),
    Icon(graphics={
        Rectangle(
          extent={{40,4},{100,-4}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,140,72},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-106,4},{-40,-4}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={0,140,72},
          fillPattern=FillPattern.Solid)}));
end Rack_u;
