within Buildings.BTS;
model ChillerDXHeatingEconomizerDuplicate
  "Variable air volume flow system with single themal zone and conventional control"
  extends Modelica.Icons.Example;
  extends
    Buildings.Air.Systems.SingleZone.VAV.Examples.BaseClasses.PartialOpenLoop(
    hvac(QHea_flow_nominal=20000,
         QCoo_flow_nominal=-10000));
  parameter Modelica.Units.SI.Temperature TSupChi_nominal=279.15
    "Design value for chiller leaving water temperature";

  Buildings.BTS.ControllerChillerDXHeatingEconomizerDuplicate con(
    minAirFlo=0.1,
    minOAFra=0.4,
    controllerTypeHea=Buildings.Controls.OBC.CDL.Types.SimpleController.P,
    controllerTypeCoo=Buildings.Controls.OBC.CDL.Types.SimpleController.P,
    kCoo=1,
    TiCoo=120,
    controllerTypeFan=Buildings.Controls.OBC.CDL.Types.SimpleController.P,
    kFan=4,
    controllerTypeEco=Buildings.Controls.OBC.CDL.Types.SimpleController.P,
    kEco=4,
    kHea=0.2,
    TSupChi_nominal=TSupChi_nominal,
    TSetSupAir=286.15) "Controller for single zone VAV system"
    annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.TimeTable TSetRooHea(
    table=[
      0,       15 + 273.15;
      8*3600,  20 + 273.15;
      18*3600, 15 + 273.15;
      24*3600, 15 + 273.15],
    smoothness=Buildings.Controls.OBC.CDL.Types.Smoothness.ConstantSegments,
    extrapolation=Buildings.Controls.OBC.CDL.Types.Extrapolation.Periodic)
    "Heating setpoint for room temperature"
    annotation (Placement(transformation(extent={{-152,40},{-132,60}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.TimeTable TSetRooCoo(
    table=[
      0,       30 + 273.15;
      8*3600,  24 + 273.15;
      18*3600, 30 + 273.15;
      24*3600, 30 + 273.15],
    smoothness=Buildings.Controls.OBC.CDL.Types.Smoothness.ConstantSegments,
    extrapolation=Buildings.Controls.OBC.CDL.Types.Extrapolation.Periodic)
    "Cooling setpoint for room temperature"
    annotation (Placement(transformation(extent={{-152,10},{-132,30}})));
  Buildings.Controls.SetPoints.OccupancySchedule occSch(occupancy=3600*{8,18})
    "Occupancy schedule"
    annotation (Placement(transformation(extent={{-152,-44},{-132,-24}})));

equation
  connect(TSetRooHea.y[1], con.TSetRooHea)   annotation (Line(points={{-130,50},
          {-110,50},{-110,6},{-102,6}},            color={0,0,127}));
  connect(TSetRooCoo.y[1], con.TSetRooCoo)    annotation (Line(points={{-130,20},
          {-116,20},{-116,3},{-102,3}},                                color={0,0,127}));
  connect(hvac.uFan, con.yFan) annotation (Line(points={{-42,18},{-60,18},{-60,
          8},{-78,8}},
                    color={0,0,127}));
  connect(hvac.uHea, con.yHea) annotation (Line(points={{-42,12},{-58,12},{-58,
          5},{-78,5}},
                    color={0,0,127}));
  connect(con.yCooCoiVal, hvac.uCooVal) annotation (Line(points={{-78,-2},{-56,
          -2},{-56,5},{-42,5}},
                            color={0,0,127}));
  connect(hvac.uEco, con.yOutAirFra) annotation (Line(points={{-42,-2},{-52,-2},
          {-52,2},{-78,2}}, color={0,0,127}));
  connect(con.chiOn, hvac.chiOn) annotation (Line(points={{-78,-5},{-58,-5},{
          -58,-10},{-42,-10}},
                           color={255,0,255}));
  connect(hvac.TSetChi, con.TSetSupChi) annotation (Line(points={{-42,-18},{-60,
          -18},{-60,-8},{-78,-8}},                     color={0,0,127}));
  connect(hvac.TMix, con.TMix) annotation (Line(points={{1.2,-4},{8,-4},{8,-40},
          {-114,-40},{-114,9},{-102,9}},color={0,0,127}));
  connect(hvac.TSup, con.TSup) annotation (Line(points={{1.2,-8},{6,-8},{6,-36},
          {-110,-36},{-110,-9},{-102,-9}},color={0,0,127}));
  connect(zon.TRooAir, con.TRoo) annotation (Line(points={{81,0},{108,0},{108,
          -148},{-120,-148},{-120,-6},{-102,-6}}, color={0,0,127}));
  connect(occSch.occupied, con.uOcc) annotation (Line(points={{-131,-40},{-128,
          -40},{-128,3.60822e-16},{-102,3.60822e-16}},
                                           color={255,0,255}));
  connect(weaBus.TDryBul, con.TOut) annotation (Line(
      points={{-79,80},{-79,40},{-106,40},{-106,-3},{-102,-3}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%first",
      index=-1,
      extent={{-6,3},{-6,3}},
      horizontalAlignment=TextAlignment.Right));

  annotation (
    experiment(
      StopTime=504800,
      Interval=300,
      Tolerance=1e-06,
      __Dymola_Algorithm="Dassl"),
      __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/BTS/ChillerDXHeatingEconomizerDuplicate.mos"
        "Simulate and plot"),
     Documentation(info="<html>
<p>
[fixme: for testing only]<br/>
Duplicate of Buildings.Air.Systems.SingleZone.VAV.Examples.ChillerDXHeatingEconomizer.
Replaced the control block with Buildings.BTS.ControllerChillerDXHeatingEconomizerDuplicate.
</p>
</html>", revisions="<html>
<ul>
<li>
Febuary 9, 2024 by Hongxiang Fu:<br/>
Duplicated for testing.
</li>
<li>
July 27, 2020, by Kun Zhang:<br/>
Changed parameters of PID controllers.<br/>
This is for <a href=\"https://github.com/lbl-srg/modelica-buildings/issues/1608\">issue 1608</a>.
</li>
<li>
August 3, 2019, by David Blum:<br/>
Updated to using <a href=\"modelica://Buildings.Air.Systems.SingleZone.VAV.Examples.BaseClasses.PartialOpenLoop\">
Buildings.Air.Systems.SingleZone.VAV.Examples.BaseClasses.PartialOpenLoop</a>.
</li>
<li>
June 21, 2017, by Michael Wetter:<br/>
Refactored implementation.
</li>
<li>
June 1, 2017, by David Blum:<br/>
First implementation.
</li>
</ul>
</html>"),
    Diagram(coordinateSystem(extent={{-160,-160},{120,140}})));
end ChillerDXHeatingEconomizerDuplicate;
