within Buildings;
package BaseClasses "Package with base classes for the Buildings library"
  extends Modelica.Icons.BasesPackage;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings\">Buildings</a>.
</p>
</html>"));
end BaseClasses;
