within Buildings.ChillerWSE.Examples;
model IntegratedPrimaryLoadSide3
  "Example that show how to use Buildings.ChillerWSE.IntegratedPrimaryLoadSide"

  replaceable package MediumA = Buildings.Media.Air "Medium model";
  replaceable package MediumW = Buildings.Media.Water "Medium model";

  // chillers parameters
  parameter Integer nChi=2 "Number of chillers";
  parameter Modelica.SIunits.MassFlowRate mChiller1_flow_nominal= 34.7
    "Nominal mass flow rate at condenser water in the chillers";
  parameter Modelica.SIunits.MassFlowRate mChiller2_flow_nominal= 18.3
    "Nominal mass flow rate at condenser water in the chillers";
  parameter Modelica.SIunits.PressureDifference dpChiller1_nominal = 46.2*1000
    "Nominal pressure";
  parameter Modelica.SIunits.PressureDifference dpChiller2_nominal = 44.8*1000
    "Nominal pressure";

 // WSE parameters
  parameter Modelica.SIunits.MassFlowRate mWSE1_flow_nominal= 34.7
    "Nominal mass flow rate at condenser water in the chillers";
  parameter Modelica.SIunits.MassFlowRate mWSE2_flow_nominal= 35.3
    "Nominal mass flow rate at condenser water in the chillers";
  parameter Modelica.SIunits.PressureDifference dpWSE1_nominal = 33.1*1000
    "Nominal pressure";
  parameter Modelica.SIunits.PressureDifference dpWSE2_nominal = 34.5*1000
    "Nominal pressure";

  parameter Buildings.Fluid.Movers.Data.Generic[nChi] perPum(
    each pressure=
          Buildings.Fluid.Movers.BaseClasses.Characteristics.flowParameters(
          V_flow=mChiller2_flow_nominal/1000*{0.2,0.6,1.0,1.2}, dp=dpChiller2_nominal*{1.2,
          1.1,1.0,0.6}));
  parameter Modelica.SIunits.Time tWai=1200 "Waiting time";

  Buildings.ChillerWSE.IntegratedPrimaryLoadSide intWSEPri(
    redeclare package Medium1 = MediumW,
    redeclare package Medium2 = MediumW,
    nChi=nChi,
    addPowerToMedium=false,
    perPum=perPum,
    mChiller1_flow_nominal=mChiller1_flow_nominal,
    mChiller2_flow_nominal=mChiller2_flow_nominal,
    mWSE1_flow_nominal=mWSE1_flow_nominal,
    mWSE2_flow_nominal=mWSE2_flow_nominal,
    dpChiller1_nominal=dpChiller1_nominal,
    dpWSE1_nominal=dpWSE1_nominal,
    dpChiller2_nominal=dpChiller2_nominal,
    dpWSE2_nominal=dpWSE2_nominal,
    redeclare
      Fluid.Chillers.Data.ElectricEIR.ElectricEIRChiller_York_YT_1055kW_5_96COP_Vanes
      perChi)
    "Integrated waterside economizer on the load side of a primary-only chilled water system"
    annotation (Placement(transformation(extent={{126,22},{146,42}})));
  Buildings.Fluid.Storage.ExpansionVessel expVesChi(redeclare package Medium =
        MediumW, V_start=1)
    annotation (Placement(transformation(extent={{210,99},{230,119}})));
  Fluid.HeatExchangers.CoolingTowers.YorkCalc cooTow[nChi](
    redeclare package Medium = MediumW,
    PFan_nominal=6000,
    TAirInWB_nominal(displayUnit="degC") = 283.15,
    TApp_nominal=6,
    dp_nominal=14930 + 14930 + 74650,
    energyDynamics=Modelica.Fluid.Types.Dynamics.SteadyStateInitial,
    m_flow_nominal=mChiller1_flow_nominal) "Cooling tower" annotation (
      Placement(transformation(extent={{10,-10},{-10,10}}, origin={175,139})));
  Fluid.Sources.FixedBoundary           sin2(
    nPorts=1, redeclare package Medium = MediumW)   "Sink on medium 2 side"
                                        annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        origin={8,-88})));
  Fluid.Sensors.TemperatureTwoPort CHWST(redeclare package Medium = MediumW,
      m_flow_nominal=nChi*mChiller2_flow_nominal)
    "Chilled water supply temperature"
    annotation (Placement(transformation(extent={{60,-70},{40,-50}})));
  redeclare replaceable Fluid.Sources.Boundary_pT                sou2(
    nPorts=1,
    redeclare package Medium = MediumW,
    T=291.15)
  constrainedby Fluid.Sources.Boundary_pT(
    use_T_in=true,
    redeclare package Medium = MediumCHW,
    T=291.15) "Source on medium 2 side"
    annotation (Placement(transformation(extent={{206,-36},{186,-16}})));
  Modelica.Blocks.Sources.Constant
                               TEva_in(k=273.15 + 25.28)
                   "Evaporator inlet temperature"
    annotation (Placement(transformation(extent={{280,-32},{260,-12}})));
  Modelica.Blocks.Sources.Constant CHWSTSet(k(
      unit="K",
      displayUnit="degC") = 273.15 + 15.56)
    "Chilled water supply temperature setpoint"
    annotation (Placement(transformation(extent={{-160,150},{-140,170}})));
  Modelica.Blocks.Sources.Constant yVal7(k=0) "Conrol signal for valve 7"
    annotation (Placement(transformation(extent={{68,-10},{88,10}})));
  Modelica.Blocks.Sources.Constant yPum[nChi](k=1) "Conrol signal for pumps"
    annotation (Placement(transformation(extent={{-18,-30},{2,-10}})));
  BoundaryConditions.WeatherData.ReaderTMY3           weaData(filNam=
        "modelica://Buildings/Resources/weatherdata/USA_CA_San.Francisco.Intl.AP.724940_TMY3.mos")
    annotation (Placement(transformation(extent={{-220,-78},{-200,-58}})));
  BoundaryConditions.WeatherData.Bus weaBus "Weather data bus"
    annotation (Placement(transformation(extent={{-210,-38},{-190,-18}})));
  Fluid.Sensors.TemperatureTwoPort CWST(redeclare package Medium = MediumW,
      m_flow_nominal=nChi*mChiller1_flow_nominal)
    "Condenser water supply temperature"
    annotation (Placement(transformation(extent={{150,130},{130,150}})));
  Fluid.Sensors.TemperatureTwoPort CWRT(redeclare package Medium = MediumW,
      m_flow_nominal=nChi*mChiller1_flow_nominal)
    "Condenser water return temperature"
    annotation (Placement(transformation(extent={{180,28},{200,48}})));
  Fluid.Movers.FlowControlled_m_flow pumCW[2](
    redeclare package Medium = MediumW,
    addPowerToMedium=false,
    m_flow_nominal=mChiller1_flow_nominal) annotation (Placement(transformation(
        extent={{-10,10},{10,-10}},
        rotation=-90,
        origin={112,90})));
  BaseClasses.Controls.CoolingModeControl cooModCon(
    deaBan1=1,
    deaBan2=1,
    tWai=tWai) "Cooling mode controller"
    annotation (Placement(transformation(extent={{-100,100},{-80,120}})));
  Modelica.Blocks.Sources.RealExpression towTApp(y=max(cooTow[1:nChi].TAppAct))
    "Cooling tower approach temperature"
    annotation (Placement(transformation(extent={{-160,108},{-140,128}})));
  BaseClasses.Controls.ChillerStageControl chiStaCon(QEva_nominal=-300*3517,
      tWai=tWai) "Chiller staging control"
    annotation (Placement(transformation(extent={{-20,130},{0,150}})));
  Modelica.Blocks.Sources.RealExpression cooLoaChi(y=intWSEPri.port_a2.m_flow*4180
        *(intWSEPri.wseCHWST - CHWSTSet.y)) "Cooling load in chillers"
    annotation (Placement(transformation(extent={{-100,134},{-80,154}})));
  Modelica.Blocks.Math.RealToBoolean chiOn[nChi](threshold=0.5)
    "Real value to boolean value"
    annotation (Placement(transformation(extent={{20,130},{40,150}})));
  Modelica.Blocks.Math.RealToBoolean reaToBoo(threshold=1.5)
    "Inverse on/off signal for the WSE"
    annotation (Placement(transformation(extent={{-20,100},{0,120}})));
  Modelica.Blocks.Logical.Not wseOn "True: WSE is on; False: WSE is off "
    annotation (Placement(transformation(extent={{20,100},{40,120}})));
  Modelica.Blocks.Sources.RealExpression yVal5(y=if cooModCon.cooMod > 1.5
         then 1 else 0) "On/off signal for valve 5"
    annotation (Placement(transformation(extent={{-18,18},{2,38}})));
  Modelica.Blocks.Sources.RealExpression yVal6(y=if cooModCon.cooMod < 0.5
         then 1 else 0) "On/off signal for valve 6"
    annotation (Placement(transformation(extent={{-18,0},{2,20}})));
  BaseClasses.Controls.ConstantSpeedPumpStageControl CWPumCon(tWai=tWai)
    "Condenser water pump controller"
    annotation (Placement(transformation(extent={{-22,60},{-2,80}})));
  Modelica.Blocks.Sources.RealExpression chiNumOn(y=sum(chiStaCon.y))
    "The number of running chillers"
    annotation (Placement(transformation(extent={{-100,64},{-80,84}})));
  Modelica.Blocks.Math.Gain gai[nChi](k=mChiller1_flow_nominal) "Gain effect"
    annotation (Placement(transformation(extent={{20,60},{40,80}})));
  Modelica.Blocks.Sources.Constant yFan(k=1)
    "Condenser water supply temperature setpoint"
    annotation (Placement(transformation(extent={{-100,170},{-80,190}})));

equation
  connect(sou2.T_in,TEva_in. y)
    annotation (Line(points={{208,-22},{208,-22},{214,-22},{259,-22}},
                                                          color={0,0,127}));
  connect(intWSEPri.port_b2, CHWST.port_a) annotation (Line(points={{126,26},{
          112,26},{112,-60},{60,-60}}, color={0,127,255}));
  connect(CHWST.port_b, sin2.ports[1]) annotation (Line(points={{40,-60},{28,-60},
          {28,-88},{18,-88}}, color={0,127,255}));
  connect(intWSEPri.port_a2, sou2.ports[1]) annotation (Line(points={{146,26},{166,
          26},{166,-26},{186,-26}},
                                  color={0,127,255}));
  connect(yVal7.y, intWSEPri.yVal7) annotation (Line(points={{89,0},{89,0},{132.8,
          0},{132.8,20.4}},              color={0,0,127}));
  connect(weaData.weaBus, weaBus.TWetBul) annotation (Line(
      points={{-200,-68},{-200,-28}},
      color={255,204,51},
      thickness=0.5), Text(
      string="%second",
      index=1,
      extent={{6,3},{6,3}}));
  connect(intWSEPri.port_b1, CWRT.port_a)
    annotation (Line(points={{146,38},{180,38}}, color={0,127,255}));
  connect(CWRT.port_b, expVesChi.port_a)
    annotation (Line(points={{200,38},{220,38},{220,99}}, color={0,127,255}));

   for i in 1:nChi loop
     connect(cooTow[i].TAir, weaBus.TWetBul.TWetBul) annotation (Line(points={{187,143},
            {214,143},{250,143},{250,214},{-188,214},{-188,-28},{-200,-28}},
                                       color={0,0,127}));

     connect(cooTow[i].port_a, expVesChi.port_a)
       annotation (Line(points={{185,139},{200,139},{200,138},{200,80},{220,80},
            {220,99}},                                    color={0,127,255}));
    connect(CWST.port_a, cooTow[i].port_b) annotation (Line(points={{150,140},{
            164,140},{164,139},{165,139}}, color={0,127,255}));
     connect(pumCW[i].port_b, intWSEPri.port_a1)
      annotation (Line(points={{112,80},{112,38},{126,38}},
                                                          color={0,127,255}));

    connect(pumCW[i].port_a, CWST.port_b) annotation (Line(points={{112,100},{
            112,140},{130,140}}, color={0,127,255}));
    connect(chiOn[i].y, intWSEPri.on[i]) annotation (Line(points={{41,140},{92,140},
            {92,39.6},{124.4,39.6}},     color={255,0,255}));
   end for;
  connect(CHWSTSet.y, cooModCon.CHWSTSet) annotation (Line(points={{-139,160},{-120,
          160},{-120,118},{-102,118}}, color={0,0,127}));
  connect(towTApp.y, cooModCon.towTApp) annotation (Line(points={{-139,118},{-139,
          118},{-102,118},{-102,110}},                 color={0,0,127}));
  connect(weaBus.TWetBul.TWetBul, cooModCon.TWetBul) annotation (Line(
      points={{-200,-28},{-186,-28},{-186,214},{-120,214},{-120,114},{-102,114}},
      color={255,204,51},
      thickness=0.5));
  connect(intWSEPri.wseCHWST, cooModCon.wseCHWST) annotation (Line(points={{147,36},
          {160,36},{160,214},{-120,214},{-120,106},{-102,106}},
        color={0,0,127}));
  connect(TEva_in.y, cooModCon.wseCHWRT) annotation (Line(points={{259,-22},{250,
          -22},{250,214},{-120,214},{-120,102},{-102,102}},     color={0,0,127}));
  connect(cooModCon.cooMod, chiStaCon.cooMod) annotation (Line(points={{-79,110},
          {-40,110},{-40,148},{-22,148}},   color={0,0,127}));
  connect(cooLoaChi.y, chiStaCon.QTot) annotation (Line(points={{-79,144},{-34,144},
          {-22,144}},           color={0,0,127}));
  connect(chiStaCon.y, chiOn.u) annotation (Line(points={{1,140},{9.5,140},{18,140}},
                      color={0,0,127}));
  connect(cooModCon.cooMod,reaToBoo. u) annotation (Line(points={{-79,110},{-64,
          110},{-22,110}},            color={0,0,127}));
  connect(reaToBoo.y, wseOn.u) annotation (Line(points={{1,110},{9.5,110},{18,110}},
                     color={255,0,255}));
  connect(wseOn.y, intWSEPri.on[nChi + 1]) annotation (Line(points={{41,110},{50,
          110},{92,110},{92,39.6},{124.4,39.6}},    color={255,0,255}));
  connect(yPum.y, intWSEPri.yPum) annotation (Line(points={{3,-20},{60,-20},{60,
          27.6},{124.4,27.6}},   color={0,0,127}));
  connect(yVal5.y, intWSEPri.yVal5) annotation (Line(points={{3,28},{24,28},{24,
          35},{124.4,35}},     color={0,0,127}));
  connect(yVal6.y, intWSEPri.yVal6) annotation (Line(points={{3,10},{26,10},{26,
          31.8},{124.4,31.8}},     color={0,0,127}));
  connect(cooModCon.cooMod, CWPumCon.cooMod) annotation (Line(points={{-79,110},
          {-40,110},{-40,78},{-24,78}}, color={0,0,127}));
  connect(chiNumOn.y, CWPumCon.chiNumOn)
    annotation (Line(points={{-79,74},{-79,74},{-24,74}}, color={0,0,127}));
  connect(CWPumCon.y, gai.u)
    annotation (Line(points={{-1,70},{18,70}},         color={0,0,127}));
  connect(gai.y, pumCW.m_flow_in) annotation (Line(points={{41,70},{80,70},{80,90},
          {100,90}}, color={0,0,127}));
  connect(yFan.y, cooTow[1].y) annotation (Line(points={{-79,180},{54,180},{202,
          180},{202,147},{187,147}}, color={0,0,127}));
  connect(yFan.y, cooTow[2].y) annotation (Line(points={{-79,180},{70,180},{202,
          180},{202,147},{187,147}}, color={0,0,127}));
  connect(intWSEPri.TSet, CHWSTSet.y) annotation (Line(points={{124.4,42.8},{-120,
          42.8},{-120,160},{-139,160}}, color={0,0,127}));
  annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-220,-120},
            {280,200}})),                                        Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-220,-120},{280,200}})),
    __Dymola_Commands(file=
          "Resources/Scripts/Dymola/ChillerWSE/Examples/IntegratedPrimaryLoadSide.mos"
        "Simulate and Plot"));
end IntegratedPrimaryLoadSide3;
