within Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.SetPoints;
block VAVSupplyTemperature
  "Supply air temperature setpoint for multizone system"

  parameter Modelica.SIunits.Temperature TSupMin = 285.15
    "Lowest cooling supply air temperature setpoint"
    annotation (Dialog(group="Temperatures"));
  parameter Modelica.SIunits.Temperature TSupMax = 291.15
    "Highest cooling supply air temperature setpoint. It is typically 18 degC (65 degF) in mild and dry climates, 16 degC (60 degF) or lower in humid climates"
    annotation (Dialog(group="Temperatures"));
  parameter Modelica.SIunits.Temperature TSupDes = 286.15
    "Nominal supply air temperature setpoint"
    annotation (Dialog(group="Temperatures"));
  parameter Modelica.SIunits.Temperature TOutMin = 289.15
    "Lower value of the outdoor air temperature reset range. Typically value is 16 degC (60 degF)"
    annotation (Dialog(group="Temperatures"));
  parameter Modelica.SIunits.Temperature TOutMax = 294.15
    "Higher value of the outdoor air temperature reset range. Typically value is 21 degC (70 degF)"
    annotation (Dialog(group="Temperatures"));
  parameter Modelica.SIunits.Temperature iniSet = maxSet
    "Initial setpoint"
    annotation (Dialog(group="Variables of TrimResponse logic to set maximum supply temperature T_max"));
  parameter Modelica.SIunits.Temperature maxSet = TSupMax
    "Maximum setpoint"
    annotation (Dialog(group="Variables of TrimResponse logic to set maximum supply temperature T_max"));
  parameter Modelica.SIunits.Temperature minSet = TSupDes
    "Minimum setpoint"
    annotation (Dialog(group="Variables of TrimResponse logic to set maximum supply temperature T_max"));
  parameter Modelica.SIunits.Time delTim = 600
    "Delay timer"
    annotation(Dialog(group="Variables of TrimResponse logic to set maximum supply temperature T_max"));
  parameter Modelica.SIunits.Time samplePeriod(min=1E-3) = 120
    "Sample period of component"
    annotation(Dialog(group="Variables of TrimResponse logic to set maximum supply temperature T_max"));
  parameter Integer ignReq = 2
    "Number of ignorable requests for TrimResponse logic"
    annotation(Dialog(group="Variables of TrimResponse logic to set maximum supply temperature T_max"));
  parameter Modelica.SIunits.TemperatureDifference triAmo = 0.1
    "Trim amount"
    annotation (Dialog(group="Variables of TrimResponse logic to set maximum supply temperature T_max"));
  parameter Modelica.SIunits.TemperatureDifference resAmo = -0.2
    "Response amount"
    annotation (Dialog(group="Variables of TrimResponse logic to set maximum supply temperature T_max"));
  parameter Modelica.SIunits.TemperatureDifference maxRes = -0.6
    "Maximum response per time interval"
    annotation (Dialog(group="Variables of TrimResponse logic to set maximum supply temperature T_max"));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TOut(
    final unit="K",
    quantity="ThermodynamicTemperature")
    "Outdoor air temperature"
    annotation (Placement(transformation(extent={{-140,40},{-100,80}}),
      iconTransformation(extent={{-120,30},{-100,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSetZones(
    final unit="K",
    quantity="ThermodynamicTemperature")
    "Average of heating and cooling setpoint"
    annotation (Placement(transformation(extent={{-140,70},{-100,110}}),
      iconTransformation(extent={{-120,70},{-100,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uSupFan "Supply fan status"
    annotation (Placement(transformation(extent={{-140,-50},{-100,-10}}),
      iconTransformation(extent={{-120,-10},{-100,10}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uOpeMod "System operation mode"
    annotation (Placement(transformation(extent={{-140,-120},{-100,-80}}),
      iconTransformation(extent={{-120,-90},{-100,-70}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uZonTemResReq
    "Zone cooling supply air temperature reset request"
    annotation (Placement( transformation(extent={{-140,0},{-100,40}}),
      iconTransformation(extent={{-120,-50},{-100,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TSup(
    final unit="K",
    quantity="ThermodynamicTemperature")
    "Supply air temperature"
    annotation (Placement(transformation(extent={{140,-10},{160,10}}),
      iconTransformation(extent={{100,-10},{120,10}})));

  Buildings.Controls.OBC.ASHRAE.G36.Generic.SetPoints.TrimAndRespond maxSupTemRes(
    final delTim=delTim,
    final iniSet=iniSet,
    final minSet=minSet,
    final maxSet=maxSet,
    final samplePeriod=samplePeriod,
    final numIgnReq=ignReq,
    final triAmo=triAmo,
    final resAmo=resAmo,
    final maxRes=maxRes) "Maximum cooling supply temperature reset"
    annotation (Placement(transformation(extent={{-60,20},{-40,40}})));

protected
  Buildings.Controls.OBC.CDL.Continuous.Line lin
  "Supply temperature distributes linearly between TSupMin and TSupMax, according to Tout"
    annotation (Placement(transformation(extent={{40,40},{60,60}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant minOutTem(k=TOutMin)
    "Lower value of the outdoor air temperature reset range"
    annotation (Placement(transformation(extent={{0,60},{20,80}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant maxOutTem(k=TOutMax)
    "Higher value of the outdoor air temperature reset range"
    annotation (Placement(transformation(extent={{0,20},{20,40}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant minSupTem(k=TSupMin)
    "Lowest cooling supply air temperature setpoint"
    annotation (Placement(transformation(extent={{-60,-20},{-40,0}})));
  Buildings.Controls.OBC.CDL.Logical.And and2 "Check if it is in Setup or Cool-down mode"
    annotation (Placement(transformation(extent={{0,-60},{20,-40}})));
  Buildings.Controls.OBC.CDL.Logical.And and1 "Check if it is in Warmup or Setback mode"
    annotation (Placement(transformation(extent={{40,-100},{60,-80}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant TSupWarUpSetBac(k=35 + 273.15)
    "Supply temperature setpoint under warm-up and setback mode"
    annotation (Placement(transformation(extent={{40,-130},{60,-110}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi1
    "If operation mode is setup or cool-down, setpoint shall be 35 degC"
    annotation (Placement(transformation(extent={{100,-40},{120,-60}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi2
    "If operation mode is setup or cool-down, setpoint shall be TSupMin"
    annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
  Buildings.Controls.OBC.CDL.Continuous.Limiter TDea(
    uMax=24 + 273.15,
    uMin=21 + 273.15)
    "Limiter that outputs the dead band value for the supply air temperature"
    annotation (Placement(transformation(extent={{40,70},{60,90}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi3 "Check output regarding supply fan status"
    annotation (Placement(transformation(extent={{100,10},{120,-10}})));
  Buildings.Controls.OBC.CDL.Integers.LessThreshold intLesThr(threshold=Constants.OperationModes.warmUp)
    "Check if operation mode index is less than warm-up mode index (4)"
    annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
  Buildings.Controls.OBC.CDL.Integers.GreaterThreshold intGreThr(threshold=Constants.OperationModes.occupied)
    "Check if operation mode index is greater than occupied mode index (1)"
    annotation (Placement(transformation(extent={{-60,-90},{-40,-70}})));
  Buildings.Controls.OBC.CDL.Integers.LessThreshold intLesThr1(threshold=Constants.OperationModes.unoccupied)
    "Check if operation mode index is less than unoccupied mode index (7)"
    annotation (Placement(transformation(extent={{-20,-100},{0,-80}})));
  Buildings.Controls.OBC.CDL.Integers.GreaterThreshold intGreThr1(threshold=Constants.OperationModes.setUp)
    "Check if operation mode index is greater than set up mode index (3)"
    annotation (Placement(transformation(extent={{-20,-130},{0,-110}})));

equation
  connect(minOutTem.y, lin.x1)
    annotation (Line(points={{21,70},{28,70},{28,58},{38,58}},
      color={0,0,127}));
  connect(TOut, lin.u)
    annotation (Line(points={{-120,60},{-14,60},{-14,50},{38,50}},
        color={0,0,127}));
  connect(maxOutTem.y, lin.x2)
    annotation (Line(points={{21,30},{28,30},{28,46},{38,46}},
      color={0,0,127}));
  connect(minSupTem.y, lin.f2)
    annotation (Line(points={{-39,-10},{32,-10},{32,42},{38,42}},
      color={0,0,127}));
  connect(and1.y, swi1.u2)
    annotation (Line(points={{61,-90},{80,-90},{80,-50},{98,-50}},
      color={255,0,255}));
  connect(TSupWarUpSetBac.y, swi1.u1)
    annotation (Line(points={{61,-120},{88,-120},{88,-58},{98,-58}},
      color={0,0,127}));
  connect(and2.y, swi2.u2)
    annotation (Line(points={{21,-50},{38,-50}}, color={255,0,255}));
  connect(minSupTem.y, swi2.u1)
    annotation (Line(points={{-39,-10},{32,-10},{32,-42},{38,-42}},
      color={0,0,127}));
  connect(swi2.y, swi1.u3)
    annotation (Line(points={{61,-50},{70,-50},{70,-42},{98,-42}},
      color={0,0,127}));
  connect(TSetZones, TDea.u)
    annotation (Line(points={{-120,90},{30,90},{30,80},{38,80}},
      color={0,0,127}));
  connect(uSupFan, swi3.u2)
    annotation (Line(points={{-120,-30},{-80,-30},{-80,8},{10,8},{10,0},{98,0}},
      color={255,0,255}));
  connect(swi1.y, swi3.u1)
    annotation (Line(points={{121,-50},{128,-50},{128,-20},{80,-20},{80,-8},{98,-8}},
      color={0,0,127}));
  connect(TDea.y, swi3.u3)
    annotation (Line(points={{61,80},{80,80},{80,8},{98,8}},
      color={0,0,127}));
  connect(swi3.y, TSup)
    annotation (Line(points={{121,0},{130,0},{138,0},{150,0}},
      color={0,0,127}));
  connect(intLesThr1.y, and1.u1)
    annotation (Line(points={{1,-90},{14,-90},{38,-90}},
      color={255,0,255}));
  connect(intGreThr1.y, and1.u2)
    annotation (Line(points={{1,-120},{20,-120},{20,-98},{38,-98}},
      color={255,0,255}));
  connect(intLesThr.y, and2.u1)
    annotation (Line(points={{-39,-50},{-2,-50}}, color={255,0,255}));
  connect(intGreThr.y, and2.u2)
    annotation (Line(points={{-39,-80},{-20,-80},{-20,-58},{-2,-58}},
      color={255,0,255}));
  connect(uOpeMod, intLesThr.u)
    annotation (Line(points={{-120,-100},{-80,-100},{-80,-50},{-62,-50}},
      color={255,127,0}));
  connect(uOpeMod, intGreThr.u)
    annotation (Line(points={{-120,-100},{-80,-100},{-80,-80},{-62,-80}},
      color={255,127,0}));
  connect(uOpeMod, intLesThr1.u)
    annotation (Line(points={{-120,-100},{-32,-100},{-32,-90},{-22,-90}},
      color={255,127,0}));
  connect(uOpeMod, intGreThr1.u)
    annotation (Line(points={{-120,-100},{-80,-100},{-80,-120},{-22,-120}},
      color={255,127,0}));
  connect(lin.y, swi2.u3)
    annotation (Line(points={{61,50},{76,50},{76,-20},{28,-20},{28,-58},{38,-58}},
      color={0,0,127}));
  connect(uZonTemResReq, maxSupTemRes.numOfReq)
    annotation (Line(points={{-120,20},{-76,20},{-76,22},{-62,22}},
      color={255,127,0}));
  connect(uSupFan, maxSupTemRes.uDevSta)
    annotation (Line(points={{-120,-30},{-80,-30},{-80,38},{-62,38}},
      color={255,0,255}));
  connect(maxSupTemRes.y, lin.f1)
    annotation (Line(points={{-39,30},{-20,30},{-20,54},{38,54}},
      color={0,0,127}));

annotation (
  defaultComponentName = "supTemSetMulVAV",
  Icon(graphics={
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-94,92},{-42,66}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TSetZones"),
        Text(
          extent={{-96,48},{-68,36}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TOut"),
        Text(
          extent={{-94,-22},{-14,-58}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uZonTemResReq"),
        Text(
          extent={{-94,12},{-48,-12}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uSupFan"),
        Text(
          extent={{-94,-70},{-50,-90}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uOpeMod"),
        Text(
          extent={{68,8},{96,-8}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TSup"),
        Text(
          extent={{-124,146},{96,108}},
          lineColor={0,0,255},
          textString="%name")}),
  Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-100,-140},{140,100}})),
  Documentation(info="<html>
<p>
Block that outputs the supply air temperature for VAV system with multiple zones,
implemented according to the ASHRAE Guideline G36, PART5.N.2 (Supply air
temperature control).
</p>
<p>
The control loop is enabled when the supply air fan <code>uSupFan</code> is proven on,
and disabled and the output set to Deadband otherwise.
</p>
<p> The supply air temperature setpoint is computed as follows.</p>
<h4>Setpoints for <code>TSupMin</code>, <code>TSupMax</code>,
<code>TSupDes</code>, <code>TOutMin</code>, <code>TOutMax</code></h4>
The default range of outdoor air temperature (<code>TOutMin=16&deg;C</code>,
<code>TOutMax=21&deg;C</code>) used to reset the occupied mode <code>TSup</code>
was chosen to maximize economizer hours. It may be preferable to use a lower
range of outdoor air temperature (e.g. <code>TOutMin=13&deg;C</code>,
<code>TOutMax=18&deg;C</code>) to minimize fan energy.
<p>
The <code>TSupMin</code> variable is used during warm weather when little reheat
is expected to minimize fan energy. It should not be set too low or it may cause
excessive chilled water temperature reset requests which will reduce chiller
plant efficiency. It should be set no lower than the design coil leaving air
temperature.
</p>
<p>
The <code>TSupMax</code> variable is typically 18 &deg;C in mild and dry climate,
16 &deg;C or lower in humid climates. It should not typically be greater than
18 &deg;C since this may lead to excessive fan energy that can offset the mechanical
cooling savings from economizer operation.
</p>

<h4>During occupied mode (<code>opeMod=1</code>)</h4>
The <code>TSup</code> shall be reset from <code>TSupMin</code> when the outdoor
air temperature is <code>TOutMax</code> and above, proportionally up to
<code>TMax</code> when the outdoor air temperature is <code>TOutMin</code> and
below. The <code>TMax</code> shall be reset using TrimRespond logic between
<code>TSupDes</code> and <code>TSupMax</code>. Parameters suggested for the
TrimRespond logic are shown in the table below. They require adjustment
during the commissioning and tuning phase.

<table summary=\"summary\" border=\"1\">
<tr><th> Variable </th> <th> Value </th> <th> Definition </th> </tr>
<tr><td>Device</td><td>AHU Supply Fan</td> <td>Associated device</td></tr>
<tr><td>SP0</td><td>SPmax</td><td>Initial setpoint</td></tr>
<tr><td>SPmin</td><td>TSupDes</td><td>Minimum setpoint</td></tr>
<tr><td>SPmax</td><td>TSupMax</td><td>Maximum setpoint</td></tr>
<tr><td>Td</td><td>10 minutes</td><td>Delay timer</td></tr>
<tr><td>T</td><td>2 minutes</td><td>Time step</td></tr>
<tr><td>I</td><td>2</td><td>Number of ignored requests</td></tr>
<tr><td>R</td><td>Zone cooling requests</td><td>Number of requests</td></tr>
<tr><td>SPtrim</td><td>+0.1&deg;C</td><td>Trim amount</td></tr>
<tr><td>SPres</td><td>-0.2&deg;C</td><td>Respond amount</td></tr>
<tr><td>SPres_max</td><td>-0.6&deg;C</td><td>Maximum response per time interval</td></tr>
</table>
<br/>

<p align=\"center\">
<img alt=\"Image of set point reset\"
src=\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/AHUs/VAVMultiZoneSupTempSet.png\"/>
</p>

<h4>During Setup and Cool-down modes (<code>opeMod=2</code>, <code>opeMod=3</code>)</h4>
<p>
Supply air temperature setpoint <code>TSup</code> shall be <code>TSupMin</code>.
</p>
<h4>During Setback and Warmup modes (<code>opeMod=4</code>, <code>opeMod=5</code>)</h4>
<p>
Supply air temperature setpoint <code>TSup</code> shall be <code>35&deg;C</code>.
</p>
<h4>References</h4>
<p>
<a href=\"http://gpc36.savemyenergy.com/public-files/\">BSR.
<i>ASHRAE Guideline 36P, High Performance Sequences of Operation for HVAC
systems</i>. First Public Review Draft (June 2016)</a>
</p>
</html>",
revisions="<html>
<ul>
<li>
July 11, 2017, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end VAVSupplyTemperature;
