within Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.Modulations;
block ReturnFanWithAirflow
  "Modulates dampers of economizer in buildings using return fan with airflow tracking to control the pressure"

  parameter Real uMin(
    final max=0,
    final unit="1")=-0.25
    "Lower limit of controller input when outdoor damper opens (see diagram)"
    annotation (Dialog(tab="Commissioning", group="Controller"));
  parameter Real uMax(
    final min=0,
    final unit="1")=+0.25
    "Upper limit of controller input when return damper is closed (see diagram)"
    annotation (Dialog(tab="Commissioning", group="Controller"));
  parameter Real samplePeriod(
     final unit="s",
     final quantity="Time")= 300
    "Sample period of component, used to limit the rate of change of the dampers (to avoid quick opening that can result in frost)";

  Buildings.Controls.OBC.CDL.Interfaces.RealInput uTSup(
    final unit="1")
    "Supply air temperature control loop signal"
    annotation (Placement(transformation(extent={{-160,80},{-120,120}}),
        iconTransformation(extent={{-140,40},{-100,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uRetDamPosMax(
    final min=0,
    final max=1,
    final unit="1")
    "Maximum return air damper position limit as returned by the economizer enable-disable sequence"
    annotation (Placement(transformation(extent={{-160,40},{-120,80}}),
        iconTransformation(extent={{-140,-20},{-100,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uRetDamPosMin(
    final min=0,
    final max=1,
    final unit="1")
    "Minimum return air damper position limit as returned by the economizer enable-disable sequence"
    annotation (Placement(transformation(extent={{-160,-10},{-120,30}}),
        iconTransformation(extent={{-140,-80},{-100,-40}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yRetDamPos(
    final min=0,
    final max=1,
    final unit="1") "Return air damper position"
    annotation (Placement(transformation(extent={{120,20},{160,60}}),
        iconTransformation(extent={{100,40},{140,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yRelDamPos(
    final min=0,
    final max=1,
    final unit="1") "Relief air damper position"
    annotation (Placement(transformation(extent={{120,-70},{160,-30}}),
        iconTransformation(extent={{100,-20},{140,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yOutDamPos(
    final min=0,
    final max=1,
    final unit="1") "Outdoor air damper position"
    annotation (Placement(transformation(extent={{120,-120},{160,-80}}),
        iconTransformation(extent={{100,-80},{140,-40}})));

protected
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant damMinLimSig(
    final k=uMin)
    "Minimal control loop signal for the relief and return air damper position"
    annotation (Placement(transformation(extent={{-100,-30},{-80,-10}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant damMaxLimSig(
    final k=uMax)
    "Maximal control loop signal for the return and exhast air damper"
    annotation (Placement(transformation(extent={{-40,-30},{-20,-10}})));
  Buildings.Controls.OBC.CDL.Continuous.Line retDamPos(
    final limitBelow=true,
    final limitAbove=true) "Return air damper position"
    annotation (Placement(transformation(extent={{40,30},{60,50}})));
  Buildings.Controls.OBC.CDL.Continuous.Line relDamPos(
    final limitBelow=true,
    final limitAbove=true)
    "Relief air damper position"
    annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant zer(
    final k=0) "Constant zero"
    annotation (Placement(transformation(extent={{-100,-100},{-80,-80}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant one(
    final k=1) "Constant one"
    annotation (Placement(transformation(extent={{-40,-100},{-20,-80}})));
  Buildings.Controls.OBC.CDL.Discrete.FirstOrderHold firOrdHolRetDam(
    final samplePeriod=samplePeriod)
    "First order hold to avoid too fast change of damper postion (which may cause freeze protection to be too slow to compensate)"
    annotation (Placement(transformation(extent={{80,30},{100,50}})));
  Buildings.Controls.OBC.CDL.Discrete.FirstOrderHold firOrdHolOutDam(
    final samplePeriod=samplePeriod)
    "First order hold to avoid too fast change of damper position (which may cause freeze protection to be too slow to compensate)"
    annotation (Placement(transformation(extent={{80,-60},{100,-40}})));

equation
  connect(damMinLimSig.y, retDamPos.x1) annotation (Line(points={{-78,-20},{-60,
          -20},{-60,48},{38,48}}, color={0,0,127}));
  connect(uRetDamPosMax, retDamPos.f1) annotation (Line(points={{-140,60},{-80,60},
          {-80,44},{38,44}}, color={0,0,127}));
  connect(damMaxLimSig.y, retDamPos.x2) annotation (Line(points={{-18,-20},{0,-20},
          {0,36},{38,36}}, color={0,0,127}));
  connect(uRetDamPosMin, retDamPos.f2) annotation (Line(points={{-140,10},{-80,10},
          {-80,32},{38,32}}, color={0,0,127}));
  connect(damMinLimSig.y, relDamPos.x1) annotation (Line(points={{-78,-20},{-60,
          -20},{-60,-42},{38,-42}}, color={0,0,127}));
  connect(zer.y, relDamPos.f1) annotation (Line(points={{-78,-90},{-60,-90},{-60,
          -46},{38,-46}}, color={0,0,127}));
  connect(damMaxLimSig.y, relDamPos.x2) annotation (Line(points={{-18,-20},{0,-20},
          {0,-54},{38,-54}}, color={0,0,127}));
  connect(one.y, relDamPos.f2) annotation (Line(points={{-18,-90},{0,-90},{0,-58},
          {38,-58}}, color={0,0,127}));
  connect(uTSup, retDamPos.u) annotation (Line(points={{-140,100},{20,100},{20,40},
          {38,40}}, color={0,0,127}));
  connect(uTSup, relDamPos.u) annotation (Line(points={{-140,100},{20,100},{20,-50},
          {38,-50}}, color={0,0,127}));
  connect(retDamPos.y, firOrdHolRetDam.u)
    annotation (Line(points={{62,40},{78,40}}, color={0,0,127}));
  connect(firOrdHolRetDam.y, yRetDamPos)
    annotation (Line(points={{102,40},{140,40}}, color={0,0,127}));
  connect(relDamPos.y, firOrdHolOutDam.u)
    annotation (Line(points={{62,-50},{78,-50}}, color={0,0,127}));
  connect(firOrdHolOutDam.y, yRelDamPos)
    annotation (Line(points={{102,-50},{140,-50}}, color={0,0,127}));
  connect(one.y, yOutDamPos) annotation (Line(points={{-18,-90},{0,-90},{0,-100},
          {140,-100}}, color={0,0,127}));

annotation (defaultComponentName="ecoMod",
  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
        graphics={
                 Rectangle(
          extent={{-100,100},{100,-100}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-94,148},{106,108}},
          lineColor={0,0,255},
          textString="%name")}),
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-120},{120,120}})),
  Documentation(info="<html>
<p>
Block modulates the damper of economizers of buildings with pressure controlled by
return fan and airflow tracking. It is implemented according to Section 5.16.2.3,
Figure 5.16.2.3-2 of ASHRAE Guideline 36, May 2020.
</p>
<p>
Return air damper position limits, which are the inputs to the sequence, are the outputs of
sequences in package
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.LimitsPa\">
Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.Economizers.Subsequences.LimitsPa</a>.
It also requires input <code>uTSup</code> from
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals\">
Buildings.Controls.OBC.ASHRAE.G36.AHUs.MultiZone.VAV.SetPoints.SupplySignals</a>
sequences.
</p>
<p>
The time rate of change of the damper signals is limited by a first order hold,
using the sample time <code>samplePeriod</code>.
This prevents a quick opening of the outdoor air damper, for example when the
outdoor airflow setpoint has a step change.
Slowing down the opening of the outdoor air damper allows the freeze protection
to componensate with its dynamics that is faster than the opening of the outdoor air damper.
To avoid that all dampers are closed, the return air damper has the same
time rate of change limitation.
</p>
<p>
The modulation is shown as the control chart:
<br/>
</p>
<p align=\"center\">
<img alt=\"Image of the damper modulation for economizer in buildings with return fan plus airflow tracking\"
src=\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36/AHUs/MultiZone/VAV/Economizers/Subsequences/EcoMod_RetAir.png\"/>
</p>
</html>", revisions="<html>
<ul>
<li>
August 1, 2020, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end ReturnFanWithAirflow;
