within Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV;
block Controller_new
  "Single Zone AHU controller that composes subsequences for controlling fan speed, economizer, and supply air temperature"

  parameter Boolean have_winSen
    "Check if the zone has window status sensor";
  parameter Boolean have_occSen
    "Check if the zone has occupancy sensor";
  parameter Boolean have_heaCoi=true
    "True if the air handling unit has heating coil";
  parameter Boolean have_CO2Sen=false "True: the zone has CO2 sensor";
  parameter Boolean have_typTerUniWitCO2=false
    "True: the zone has typical terminal units and CO2 sensor"
    annotation(Dialog(enable=have_CO2Sen and (not have_SZVAVWitCO2 and not have_parFanPowUniWitCO2)));
  parameter Boolean have_parFanPowUniWitCO2=false
    "True: the zone has parallel fan-powered terminal unit and CO2 sensor"
    annotation(Dialog(enable=have_CO2Sen and (not have_SZVAVWitCO2 and not have_typTerUniWitCO2)));
  parameter Boolean have_SZVAVWitCO2=false
    "True: it is single zone VAV AHU system with CO2 sensor"
    annotation(Dialog(enable=have_CO2Sen and (not have_parFanPowUniWitCO2 and not have_typTerUniWitCO2)));
  parameter Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes buiPreCon
    "Type of building pressure control system";
  parameter Real THeaSetOcc(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=293.15
    "Occupied heating setpoint"
    annotation (Dialog(group="Design setpoints"));
  parameter Real THeaSetUno(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=285.15
    "Unoccupied heating setpoint"
    annotation (Dialog(group="Design setpoints"));
  parameter Real TCooSetOcc(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=297.15
    "Occupied cooling setpoint"
    annotation (Dialog(group="Design setpoints"));
  parameter Real TCooSetUno(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=303.15
    "Unoccupied cooling setpoint"
    annotation (Dialog(group="Design setpoints"));
  parameter Real AFlo(
    final quantity="Area",
    final unit="m2")
    "Zone floor area"
    annotation (Dialog(group="Design conditions"));
  parameter Real desZonPop "Design zone population"
    annotation (Dialog(group="Design conditions"));
  parameter Real outAirRat_area=0.0003
    "Outdoor airflow rate per unit area, m3/s/m2"
    annotation (Dialog(group="Design conditions"));
  parameter Real outAirRat_occupant=0.0025
    "Outdoor airflow rate per occupant, m3/s/p"
    annotation (Dialog(group="Design conditions"));
  parameter Real VZonMin_flow(
    final quantity="VolumeFlowRate",
    final unit="m3/s") "Design zone minimum airflow setpoint"
    annotation (Dialog(group="Design conditions"));
  parameter Real VCooZonMax_flow(
    final quantity="VolumeFlowRate",
    final unit="m3/s")
    "Design zone cooling maximum airflow rate"
    annotation(Dialog(enable=have_CO2Sen and not have_SZVAVWitCO2, group="Design conditions"));
  parameter Real CO2Set=894
    "CO2 concentration setpoint, ppm"
    annotation(Dialog(enable=have_CO2Sen, group="Design conditions"));

  // ----------- parameters for setpoint adjustment -----------
  parameter Boolean have_locAdj=true
    "True: the zone has local setpoint adjustment knob"
    annotation (Dialog(tab="Setpoints adjustment", group="Adjustable settings"));
  parameter Boolean sepAdj=true
    "True: cooling and heating setpoint can be adjusted separately"
    annotation (Dialog(tab="Setpoints adjustment", group="Adjustable settings", enable=have_locAdj));
  parameter Boolean ignDemLim=false
    "Flag, set to true to exempt individual zone from demand limit setpoint adjustment"
    annotation (Dialog(tab="Setpoints adjustment", group="Adjustable settings"));
  parameter Real TZonCooOnMax(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=300.15
    "Maximum cooling setpoint during on"
    annotation (Dialog(tab="Setpoints adjustment", group="Limits"));
  parameter Real TZonCooOnMin(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=295.15
    "Minimum cooling setpoint during on"
    annotation (Dialog(tab="Setpoints adjustment", group="Limits"));
  parameter Real TZonHeaOnMax(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=295.15
    "Maximum heating setpoint during on"
    annotation (Dialog(tab="Setpoints adjustment", group="Limits"));
  parameter Real TZonHeaOnMin(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=291.15
    "Minimum heating setpoint during on"
    annotation (Dialog(tab="Setpoints adjustment", group="Limits"));
  parameter Real TZonCooSetWinOpe(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=322.15
    "Cooling setpoint when window is open"
    annotation (Dialog(tab="Setpoints adjustment", group="Limits"));
  parameter Real TZonHeaSetWinOpe(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=277.15
    "Heating setpoint when window is open"
    annotation (Dialog(tab="Setpoints adjustment", group="Limits"));
  parameter Real incTSetDem_1(
    final unit="K")=0.5
    "Cooling setpoint increase value (degC) when cooling demand limit level 1 is imposed"
    annotation (Dialog(tab="Setpoints adjustment", group="Demand control adjustment", enable=not ignDemLim));
  parameter Real incTSetDem_2(
    final unit="K")=1
    "Cooling setpoint increase value (degC) when cooling demand limit level 2 is imposed"
    annotation (Dialog(tab="Setpoints adjustment", group="Demand control adjustment", enable=not ignDemLim));
  parameter Real incTSetDem_3(
    final unit="K")=2
    "Cooling setpoint increase value (degC) when cooling demand limit level 3 is imposed"
    annotation (Dialog(tab="Setpoints adjustment", group="Demand control adjustment", enable=not ignDemLim));
  parameter Real decTSetDem_1(
    final unit="K")=0.5
    "Heating setpoint decrease value (degC) when heating demand limit level 1 is imposed"
    annotation (Dialog(tab="Setpoints adjustment", group="Demand control adjustment", enable=not ignDemLim));
  parameter Real decTSetDem_2(
    final unit="K")=1
    "Heating setpoint decrease value (degC) when heating demand limit level 2 is imposed"
    annotation (Dialog(tab="Setpoints adjustment", group="Demand control adjustment", enable=not ignDemLim));
  parameter Real decTSetDem_3(
    final unit="K")=2
    "Heating setpoint decrease value (degC) when heating demand limit level 3 is imposed"
    annotation (Dialog(tab="Setpoints adjustment", group="Demand control adjustment", enable=not ignDemLim));
  parameter Real preWarCooTim(
    final unit="s",
    final quantity="Time")=10800
    "Maximum cool-down or warm-up time"
    annotation (Dialog(tab="Setpoints adjustment", group="Operation mode"));
  parameter Real TZonFreProOn(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=277.15
    "Threshold temperature to activate the freeze protection mode"
    annotation (Dialog(tab="Setpoints adjustment", group="Operation mode"));
  parameter Real TZonFreProOff(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=280.15
    "Threshold temperature to end the freeze protection mode"
    annotation (Dialog(tab="Setpoints adjustment", group="Operation mode"));
  parameter Real bouLim=1
    "Threshold of temperature difference for indicating the end of setback or setup mode"
    annotation (Dialog(tab="Setpoints adjustment", group="Hysteresis"));
  parameter Real uLow=-0.1
    "Low limit of the hysteresis for checking temperature difference"
    annotation (Dialog(tab="Setpoints adjustment", group="Hysteresis"));
  parameter Real uHigh=0.1
    "High limit of the hysteresis for checking temperature difference"
    annotation (Dialog(tab="Setpoints adjustment", group="Hysteresis"));

  // ----------- parameters for cooling and heating loop -----------
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController cooLooCon=
     Buildings.Controls.OBC.CDL.Types.SimpleController.PI "Cooling loop controller type"
    annotation (Dialog(tab="Loops control", group="Cooling loop"));
  parameter Real kCoo(unit="1/K")=0.1
    "Gain for cooling control loop signal"
    annotation(Dialog(tab="Loops control", group="Cooling loop"));
  parameter Real TiCoo(unit="s")=900
    "Time constant of integrator block for cooling control loop signal"
    annotation(Dialog(tab="Loops control", group="Cooling loop",
      enable=cooLooCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI
          or cooLooCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real TdCoo(unit="s")=0.1
    "Time constant of derivative block for cooling control loop signal"
    annotation (Dialog(tab="Loops control", group="Cooling loop",
      enable=cooLooCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD
          or cooLooCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController heaLooCon=
    Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Heating loop controller type"
    annotation(Dialog(tab="Loops control", group="Heating loop"));
  parameter Real kHea(unit="1/K")=0.1
    "Gain for heating control loop signal"
    annotation(Dialog(tab="Loops control", group="Heating loop"));
  parameter Real TiHea(unit="s")=900
    "Time constant of integrator block for heating control loop signal"
    annotation(Dialog(tab="Loops control", group="Heating loop",
      enable=heaLooCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI
          or heaLooCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real TdHea(unit="s")=0.1
    "Time constant of derivative block for heating control loop signal"
    annotation (Dialog(tab="Loops control", group="Heating loop",
      enable=heaLooCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD
          or heaLooCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));

  // ----------- parameters for supply setpoints settings -----------
  parameter Real TSupSetMax(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    "Maximum supply air temperature for heating"
    annotation (Dialog(tab="Supply setpoints", group="Temperature"));
  parameter Real TSupSetMin(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    "Minimum supply air temperature for cooling"
    annotation (Dialog(tab="Supply setpoints", group="Temperature"));
  parameter Real TDewSupMax(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    "Maximum supply air dew-point temperature"
    annotation (Dialog(tab="Supply setpoints", group="Temperature"));
  parameter Real TMinSupDea(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=294.15
    "Minimum supply temperature when it is in deadband state"
    annotation (Dialog(tab="Supply setpoints", group="Temperature"));
  parameter Real TMaxSupDea(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")=297.15
    "Maximum supply temperature when it is in deadband state"
    annotation (Dialog(tab="Supply setpoints", group="Temperature"));
  parameter Real temPoiOne=0.5
    "Point 1 on x-axis of control map for temperature control, when it is in heating state"
    annotation (Dialog(tab="Supply setpoints", group="Temperature"));
  parameter Real temPoiTwo=0.25
    "Point 2 on x-axis of control map for temperature control, when it is in cooling state"
    annotation (Dialog(tab="Supply setpoints", group="Temperature"));
  parameter Real temPoiThr=0.5
    "Point 3 on x-axis of control map for temperature control, when it is in cooling state"
    annotation (Dialog(tab="Supply setpoints", group="Temperature"));
  parameter Real temPoiFou=0.75
    "Point 4 on x-axis of control map for temperature control, when it is in cooling state"
    annotation (Dialog(tab="Supply setpoints", group="Temperature"));
  parameter Real maxHeaSpe(unit="1")
    "Maximum fan speed for heating"
    annotation (Dialog(tab="Supply setpoints", group="Fan speed"));
  parameter Real maxCooSpe(unit="1")
    "Maximum fan speed for cooling"
    annotation (Dialog(tab="Supply setpoints", group="Fan speed"));
  parameter Real minSpe(unit="1")
    "Minimum fan speed"
    annotation (Dialog(tab="Supply setpoints", group="Fan speed"));
  parameter Real spePoiOne=0.5
    "Point 1 on x-axis of control map for speed control, when it is in heating state"
    annotation (Dialog(tab="Supply setpoints", group="Fan speed"));
  parameter Real spePoiTwo=0.25
    "Point 2 on x-axis of control map for speed control, when it is in cooling state"
    annotation (Dialog(tab="Supply setpoints", group="Fan speed"));
  parameter Real spePoiThr=0.5
    "Point 3 on x-axis of control map for speed control, when it is in cooling state"
    annotation (Dialog(tab="Supply setpoints", group="Fan speed"));
  parameter Real spePoiFou=0.75
    "Point 4 on x-axis of control map for speed control, when it is in cooling state"
    annotation (Dialog(tab="Supply setpoints", group="Fan speed"));
  parameter Real looHys=0.05
    "Loop output hysteresis below which the output will be seen as zero"
    annotation (Dialog(tab="Supply setpoints", group="Hysteresis"));

  // ----------- parameters for minimum outdoor airflow setpoints -----------
  parameter Boolean permit_occStandby=true
    "True: occupied-standby mode is permitted"
    annotation (Dialog(tab="Outdoor airflow"));
  parameter Real zonDisEff_cool=1.0
    "Zone cooling air distribution effectiveness"
    annotation (Dialog(tab="Outdoor airflow"));
  parameter Real zonDisEff_heat=0.8
    "Zone heating air distribution effectiveness"
    annotation (Dialog(tab="Outdoor airflow"));

  // ----------- parameters for economizer control -----------
  parameter Boolean use_enthalpy=false
    "True: if enthalpy measurement is used in addition to temperature measurement"
    annotation (Dialog(tab="Economizer"));
  parameter Boolean use_fixed_plus_differential_drybulb=false
    "Set to true to only evaluate fixed plus differential dry bulb temperature high limit cutoff;
    shall not be used with enthalpy"
    annotation (Dialog(tab="Economizer"));
  parameter Real uMin(unit="1")=0.1
    "Lower limit of controller output at which the dampers are at their limits"
    annotation (Dialog(tab="Economizer"));
  parameter Real uMax(unit="1")=0.9
    "Upper limit of controller output at which the dampers are at their limits"
    annotation (Dialog(tab="Economizer"));
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController ecoModCon=
    Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller"
    annotation (Dialog(tab="Economizer", group="Modulation"));
  parameter Real kMod=1 "Gain of modulation controller"
    annotation (Dialog(tab="Economizer", group="Modulation"));
  parameter Real TiMod(unit="s")=300
    "Time constant of modulation controller integrator block"
    annotation (Dialog(tab="Economizer", group="Modulation",
      enable=ecoModCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI
          or ecoModCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real TdMod(unit="s")=0.1
    "Time constant of derivative block for modulation controller"
    annotation (Dialog(tab="Economizer", group="Modulation",
      enable=ecoModCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD
          or ecoModCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real yFanMin(unit="1")=0.1
    "Minimum supply fan operation speed"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real yFanMax(unit="1")=0.9
    "Maximum supply fan operation speed"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real VOutMin_flow(unit="m3/s")=1.0
    "Calculated minimum outdoor airflow rate"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real VOutDes_flow(unit="m3/s")=2.0
    "Calculated design outdoor airflow rate"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real yDam_VOutMin_minSpe(unit="1")=0.4
    "Outdoor air damper position to supply minimum outdoor airflow at minimum fan speed"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real yDam_VOutMin_maxSpe(unit="1")=0.3
    "Outdoor air damper position to supply minimum outdoor airflow at maximum fan speed"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real yDam_VOutDes_minSpe(unit="1")=0.9
    "Outdoor air damper position to supply design outdoor airflow at minimum fan speed"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real yDam_VOutDes_maxSpe(unit="1")=0.8
    "Outdoor air damper position to supply design outdoor airflow at maximum fan speed"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real outDamPhyPosMax(unit="1")=1
    "Physically fixed maximum position of the outdoor air damper"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real outDamPhyPosMin(unit="1")=0
    "Physically fixed minimum position of the outdoor air damper"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real retDamPhyPosMax(unit="1")=1
    "Physically fixed maximum position of the return air damper"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real retDamPhyPosMin(unit="1")=0
    "Physically fixed minimum position of the return air damper"
    annotation (Dialog(tab="Economizer", group="Commissioning"));
  parameter Real delTOutHys(
    final unit="K",
    displayUnit="K")=1
    "Delta between the temperature hysteresis high and low limit"
    annotation (Dialog(tab="Economizer", group="Hysteresis"));

  // ----------- parameters for cooling coil control -----------
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController cooCoiCon=
    Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller"
    annotation (Dialog(tab="Cooling coil"));
  parameter Real kCooCoi(unit="1/K")=0.1
    "Gain for cooling coil control loop signal"
    annotation (Dialog(tab="Cooling coil"));
  parameter Real TiCooCoi(unit="s")=900
    "Time constant of integrator block for cooling coil control loop signal"
    annotation (Dialog(tab="Cooling coil",
      enable=cooCoiCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI
          or cooCoiCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real TdCooCoi(unit="s")=0.1
    "Time constant of derivative block for cooling coil control loop signal"
    annotation (Dialog(tab="Cooling coil",
      enable=cooCoiCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD
          or cooCoiCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));

  // ----------- parameters for freeze protection -----------
  parameter Boolean have_freSta=false
    "True: the system has a physical freeze stat"
    annotation (Dialog(tab="Freeze protection"));
  parameter Integer minHotWatReq=2
    "Minimum heating hot-water plant request to active the heating plant"
    annotation (Dialog(tab="Freeze protection"));
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController freHeaCoiCon=
    Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Heating coil controller"
    annotation (Dialog(tab="Freeze protection", group="Heating coil control"));
  parameter Real kFreHea=1 "Gain of coil controller"
    annotation (Dialog(tab="Freeze protection", group="Heating coil control"));
  parameter Real TiFreHea(unit="s")=0.5
    "Time constant of integrator block"
    annotation (Dialog(tab="Freeze protection", group="Heating coil control",
      enable=freHeaCoiCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI
          or freHeaCoiCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real TdFreHea(unit="s")=0.1
    "Time constant of derivative block"
    annotation (Dialog(tab="Freeze protection", group="Heating coil control",
      enable=freHeaCoiCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD
          or freHeaCoiCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real yMaxFreHea=1
    "Upper limit of output"
    annotation (Dialog(tab="Freeze protection", group="Heating coil control"));
  parameter Real yMinFreHea=0
    "Lower limit of output"
    annotation (Dialog(tab="Freeze protection", group="Heating coil control"));

  // ----------- parameters for building pressure control -----------
  parameter Real minRelPos(
    final min=0,
    final max=1,
    final unit="1")
    "Relief-damper position that maintains a building pressure of 12 Pa while the economizer damper is positioned to provide minimum outdoor air while the supply fan is at minimum speed"
    annotation (Dialog(tab="Pressure control", group="Relief damper"));
  parameter Real maxRelPos(
    final min=0,
    final max=1,
    final unit="1")
    "Relief-damper position that maintains a building pressure of 12 Pa while the economizer damper is fully open and the fan speed is at cooling maximum"
    annotation (Dialog(tab="Pressure control", group="Relief damper"));
  parameter Real speDif=-0.1
    "Speed difference between supply and return fan to maintain building pressure at desired pressure"
    annotation (Dialog(tab="Pressure control", group="Return fan"));

  // ----------- parameters for building pressure control -----------
  parameter Real posHys=0.05 "Hysteresis for damper position check"
    annotation (Dialog(tab="Advanced", group="Hysteresis"));
  parameter Real Thys(final unit="K")=0.25
    "Hysteresis for checking temperature difference"
    annotation (Dialog(tab="Advanced", group="Hysteresis"));
  parameter Real delEntHys(
    final unit="J/kg")=1000
    "Delta between the enthalpy hysteresis high and low limits"
    annotation(Dialog(tab="Advanced", group="Hysteresis", enable = use_enthalpy));
  parameter Real floHys=0.01
    "Near zero flow rate, below which the flow rate or difference will be seen as zero"
    annotation (Dialog(tab="Advanced", group="Hysteresis"));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TOut(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    "Outside air temperature"
    annotation (Placement(transformation(extent={{-300,470},{-260,510}}),
        iconTransformation(extent={{-240,230},{-200,270}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput cooDowTim(
    final unit="s",
    final quantity="Time")
    "Cool-down time retrieved from optimal cool-down block"
    annotation (Placement(transformation(extent={{-300,440},{-260,480}}),
        iconTransformation(extent={{-240,200},{-200,240}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput warUpTim(
    final unit="s",
    final quantity="Time")
    "Warm-up time retrieved from optimal warm-up block"
    annotation (Placement(transformation(extent={{-300,410},{-260,450}}),
        iconTransformation(extent={{-240,180},{-200,220}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uOcc
    "Current occupancy period, true if it is in occupant period"
    annotation (Placement(transformation(extent={{-300,380},{-260,420}}),
        iconTransformation(extent={{-240,150},{-200,190}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput tNexOcc(
    final unit="s",
    final quantity="Time")
    "Time to next occupied period"
    annotation (Placement(transformation(extent={{-300,350},{-260,390}}),
        iconTransformation(extent={{-240,130},{-200,170}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TZon(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    "Measured zone temperatures"
    annotation (Placement(transformation(extent={{-300,320},{-260,360}}),
        iconTransformation(extent={{-240,100},{-200,140}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput setAdj
    if have_locAdj and not sepAdj
    "Setpoint adjustment value"
    annotation (Placement(transformation(extent={{-300,290},{-260,330}}),
      iconTransformation(extent={{-240,70},{-200,110}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput cooSetAdj
    if have_locAdj and sepAdj
    "Cooling setpoint adjustment value"
    annotation (Placement(transformation(extent={{-300,260},{-260,300}}),
        iconTransformation(extent={{-240,50},{-200,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput heaSetAdj
    if have_locAdj and sepAdj
    "Heating setpoint adjustment value"
    annotation (Placement(transformation(extent={{-300,230},{-260,270}}),
      iconTransformation(extent={{-240,50},{-200,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uOccSen if have_occSen
    "Occupancy sensor (occupied=true, unoccupied=false)"
    annotation (Placement(transformation(extent={{-300,200},{-260,240}}),
      iconTransformation(extent={{-240,20},{-200,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uCooDemLimLev
    "Cooling demand limit level"
    annotation (Placement(transformation(extent={{-300,170},{-260,210}}),
        iconTransformation(extent={{-240,-10},{-200,30}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uHeaDemLimLev
    "Heating demand limit level"
    annotation (Placement(transformation(extent={{-300,140},{-260,180}}),
        iconTransformation(extent={{-240,-30},{-200,10}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput ppmCO2 if have_CO2Sen
    "Detected CO2 concentration"
    annotation (Placement(transformation(extent={{-300,110},{-260,150}}),
      iconTransformation(extent={{-240,-60},{-200,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TSup(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    "Measured supply air temperature"
    annotation (Placement(transformation(extent={{-300,80},{-260,120}}),
        iconTransformation(extent={{-240,-90},{-200,-50}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TCut(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Economizer high limit cutoff. Fixed dry bulb or differential dry bulb temeprature"
    annotation (Placement(transformation(extent={{-300,50},{-260,90}}),
        iconTransformation(extent={{-240,-110},{-200,-70}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uWin
    if have_winSen
    "Window status, true if open, false if closed"
    annotation (Placement(transformation(extent={{-300,10},{-260,50}}),
        iconTransformation(extent={{-240,-160},{-200,-120}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput hOut(
    final unit="J/kg",
    final quantity="SpecificEnergy")
    if use_enthalpy
    "Outdoor air enthalpy"
    annotation (Placement(transformation(extent={{-300,-20},{-260,20}}),
        iconTransformation(extent={{-240,-190},{-200,-150}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput hCut(
    final unit="J/kg",
    final quantity="SpecificEnergy")
    if use_enthalpy
    "Economizer enthalpy high limit cutoff. Fixed enthalpy or differential enthalpy"
    annotation (Placement(transformation(extent={{-300,-50},{-260,-10}}),
        iconTransformation(extent={{-240,-210},{-200,-170}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TRet(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    if use_fixed_plus_differential_drybulb
    "Used only for fixed plus differential dry bulb temperature high limit cutoff"
    annotation (Placement(transformation(extent={{-300,-80},{-260,-40}}),
        iconTransformation(extent={{-240,-240},{-200,-200}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uFreSta
    if have_freSta
    "Freeze protection stat signal"
    annotation (Placement(transformation(extent={{-300,-140},{-260,-100}}),
        iconTransformation(extent={{-290,-310},{-250,-270}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uFreStaRes
    if have_freSta
    "Freeze protection stat reset signal"
    annotation (Placement(transformation(extent={{-300,-170},{-260,-130}}),
        iconTransformation(extent={{-272,-324},{-232,-284}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uSofSwiRes
    if not have_freSta
    "Freeze protection reset signal from software switch"
    annotation (Placement(transformation(extent={{-300,-200},{-260,-160}}),
        iconTransformation(extent={{-254,-412},{-214,-372}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uRelFanSpe(
    final min=0,
    final max=1,
    final unit="1")
    if buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReliefFan
    "Relief fan speed"
    annotation (Placement(transformation(extent={{-300,-240},{-260,-200}}),
        iconTransformation(extent={{-240,-270},{-200,-230}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TMix(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    if have_heaCoi
    "Measured mixed air temperature, used for freeze protection if use_TMix is true"
    annotation (Placement(transformation(extent={{-300,-270},{-260,-230}}),
        iconTransformation(extent={{-240,-130},{-200,-90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uOutDamPos(
    final min=0,
    final max=1,
    final unit="1")
    if buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReliefDamper
    "Outdoor damper position"
    annotation (Placement(transformation(extent={{-300,-300},{-260,-260}}),
        iconTransformation(extent={{-300,-460},{-260,-420}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uSupFanSpe(
    final min=0,
    final max=1,
    final unit="1")
    if (buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReturnFanAir
        or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReturnFanDp)
    "Supply fan speed"
    annotation (Placement(transformation(extent={{-300,-340},{-260,-300}}),
        iconTransformation(extent={{-288,-520},{-248,-480}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uCooCoi(
    final min=0,
    final max=1,
    final unit="1")
    "Cooling coil valve position"
    annotation (Placement(transformation(extent={{-300,-430},{-260,-390}}),
        iconTransformation(extent={{-284,-620},{-244,-580}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uHeaCoi(
    final min=0,
    final max=1,
    final unit="1")
    if have_heaCoi
    "Heating coil valve position"
    annotation (Placement(transformation(extent={{-300,-470},{-260,-430}}),
        iconTransformation(extent={{-282,-674},{-242,-634}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TSupHeaEco(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    "Temperature setpoint for heating coil and for economizer"
    annotation (Placement(transformation(extent={{260,430},{300,470}}),
        iconTransformation(extent={{200,200},{240,240}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TSupCoo(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    "Cooling supply air temperature setpoint"
    annotation (Placement(transformation(extent={{260,350},{300,390}}),
        iconTransformation(extent={{200,150},{240,190}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TZonHeaSet(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")
    "Zone heating setpoint temperature"
    annotation (Placement(transformation(extent={{260,270},{300,310}}),
        iconTransformation(extent={{200,40},{240,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TZonCooSet(
    final unit="K",
    displayUnit="degC",
    final quantity = "ThermodynamicTemperature")  "Zone cooling setpoint temperature"
    annotation (Placement(transformation(extent={{260,190},{300,230}}),
        iconTransformation(extent={{200,-20},{240,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yEneCHWPum
    "Energize chilled water pump"
    annotation (Placement(transformation(extent={{260,80},{300,120}}),
        iconTransformation(extent={{244,-20},{284,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yRetDamPos(
    final min=0,
    final max=1,
    final unit="1")
    "Return air damper position"
    annotation (Placement(transformation(extent={{260,40},{300,80}}),
        iconTransformation(extent={{200,-240},{240,-200}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yOutDamPos(
    final min=0,
    final max=1,
    final unit="1")
    "Outdoor air damper position"
    annotation (Placement(transformation(extent={{260,10},{300,50}}),
        iconTransformation(extent={{200,-190},{240,-150}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput ySupFanSpe(
    final min=0,
    final max=1,
    final unit="1")
    "Supply fan speed"
    annotation (Placement(transformation(extent={{260,-20},{300,20}}),
        iconTransformation(extent={{200,100},{240,140}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yRetFanSpe(
    final min=0,
    final max=1,
    final unit="1")
    if (buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReturnFanAir
        or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReturnFanDp)
    "Return fan speed"
    annotation (Placement(transformation(extent={{260,-60},{300,-20}}),
        iconTransformation(extent={{242,-160},{282,-120}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yRelFanSpe(
    final min=0,
    final max=1,
    final unit="1")
    if buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReliefFan
    "Relief fan speed"
    annotation (Placement(transformation(extent={{260,-100},{300,-60}}),
        iconTransformation(extent={{242,-200},{282,-160}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yCooCoi(
    final min=0,
    final max=1,
    final unit="1") "Cooling coil control signal"
    annotation (Placement(transformation(extent={{260,-170},{300,-130}}),
        iconTransformation(extent={{200,-140},{240,-100}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yHeaCoi(
    final min=0,
    final max=1,
    final unit="1")
    if have_heaCoi
    "Heating coil control signal"
    annotation (Placement(transformation(extent={{260,-200},{300,-160}}),
        iconTransformation(extent={{200,-80},{240,-40}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yAla
    "Alarm level"
    annotation (Placement(transformation(extent={{260,-230},{300,-190}}),
        iconTransformation(extent={{240,-340},{280,-300}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yRelDamPos(
    final min=0,
    final max=1,
    final unit="1")
    if buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReliefDamper
    "Relief damper position setpoint"
    annotation (Placement(transformation(extent={{260,-280},{300,-240}}),
        iconTransformation(extent={{244,-400},{284,-360}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yExhDam
    if (buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReturnFanAir
        or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReturnFanDp)
    "Exhaust damper"
    annotation (Placement(transformation(extent={{260,-320},{300,-280}}),
        iconTransformation(extent={{240,-534},{280,-494}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yChiWatResReq
    "Chilled water reset request"
    annotation (Placement(transformation(extent={{260,-380},{300,-340}}),
        iconTransformation(extent={{242,-556},{282,-516}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yChiPlaReq
    "Chiller plant request"
    annotation (Placement(transformation(extent={{260,-410},{300,-370}}),
        iconTransformation(extent={{250,-582},{290,-542}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yHotWatResReq
    if have_heaCoi
    "Hot water reset request"
    annotation (Placement(transformation(extent={{260,-460},{300,-420}}),
        iconTransformation(extent={{248,-610},{288,-570}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yHotWatPlaReq
    if have_heaCoi
    "Hot water plant request"
    annotation (Placement(transformation(extent={{260,-500},{300,-460}}),
        iconTransformation(extent={{200,-450},{240,-410}})));

  Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply setPoiVAV(
    final TSupSetMax=TSupSetMax,
    final TSupSetMin=TSupSetMin,
    final TDewSupMax=TDewSupMax,
    final TMinSupDea=TMinSupDea,
    final TMaxSupDea=TMaxSupDea,
    final maxHeaSpe=maxHeaSpe,
    final maxCooSpe=maxCooSpe,
    final minSpe=minSpe,
    final looHys=looHys,
    final temPoiOne=temPoiOne,
    final temPoiTwo=temPoiTwo,
    final temPoiThr=temPoiThr,
    final temPoiFou=temPoiFou,
    final spePoiOne=spePoiOne,
    final spePoiTwo=spePoiTwo,
    final spePoiThr=spePoiThr,
    final spePoiFou=spePoiFou)
    "Supply air set point and fan signal for single zone VAV system"
    annotation (Placement(transformation(extent={{-20,380},{0,400}})));
  Buildings.Controls.OBC.CDL.Continuous.PIDWithReset cooPI(
    final controllerType=cooLooCon,
    final k=kCoo,
    final Ti=TiCoo,
    final Td=TdCoo,
    final reverseActing=false)
    "Zone cooling control signal"
    annotation (Placement(transformation(extent={{-90,350},{-70,370}})));
  Buildings.Controls.OBC.CDL.Continuous.PIDWithReset heaPI(
    final controllerType=heaLooCon,
    final k=kHea,
    final Ti=TiHea,
    final Td=TdHea)
    "Zone heating control signal"
    annotation (Placement(transformation(extent={{-130,410},{-110,430}})));
  Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Controller conEco(
    final have_heaCoi=have_heaCoi,
    final use_enthalpy=use_enthalpy,
    final use_fixed_plus_differential_drybulb=use_fixed_plus_differential_drybulb,
    final uMin=uMin,
    final uMax=uMax,
    final controllerTypeMod=ecoModCon,
    final kMod=kMod,
    final TiMod=TiMod,
    final TdMod=TdMod,
    final delTOutHys=delTOutHys,
    final delEntHys=delEntHys,
    final floHys=floHys,
    final yFanMin=yFanMin,
    final yFanMax=yFanMax,
    final VOutMin_flow=VOutMin_flow,
    final VOutDes_flow=VOutDes_flow,
    final yDam_VOutMin_minSpe=yDam_VOutMin_minSpe,
    final yDam_VOutMin_maxSpe=yDam_VOutMin_maxSpe,
    final yDam_VOutDes_minSpe=yDam_VOutDes_minSpe,
    final yDam_VOutDes_maxSpe=yDam_VOutDes_maxSpe,
    final outDamPhyPosMax=outDamPhyPosMax,
    final outDamPhyPosMin=outDamPhyPosMin,
    final retDamPhyPosMax=retDamPhyPosMax,
    final retDamPhyPosMin=retDamPhyPosMin)
    "Economizer control sequence"
    annotation (Placement(transformation(extent={{60,140},{80,180}})));
  Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints
    outAirSetPoi(
    final have_winSen=have_winSen,
    final have_occSen=have_occSen,
    final have_CO2Sen=have_CO2Sen,
    final have_typTerUniWitCO2=have_typTerUniWitCO2,
    final have_parFanPowUniWitCO2=have_parFanPowUniWitCO2,
    final have_SZVAVWitCO2=have_SZVAVWitCO2,
    final permit_occStandby=permit_occStandby,
    final AFlo=AFlo,
    final desZonPop=desZonPop,
    final outAirRat_area=outAirRat_area,
    final outAirRat_occupant=outAirRat_occupant,
    final VZonMin_flow=VZonMin_flow,
    final VCooZonMax_flow=VCooZonMax_flow,
    final CO2Set=CO2Set,
    final zonDisEff_cool=zonDisEff_cool,
    final zonDisEff_heat=zonDisEff_heat,
    final dTHys=Thys)
    "Output the minimum outdoor airflow rate setpoint "
    annotation (Placement(transformation(extent={{-20,240},{0,260}})));
  Buildings.Controls.OBC.ASHRAE.G36.ThermalZones.ZoneStates zonSta
    "Zone state"
    annotation (Placement(transformation(extent={{-20,330},{0,350}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt(
    final k=Buildings.Controls.OBC.ASHRAE.G36.Types.OperationModes.unoccupied)
    "Unoccupied mode"
    annotation (Placement(transformation(extent={{-220,-100},{-200,-80}})));
  Buildings.Controls.OBC.CDL.Integers.Equal intEqu
    "Check if current operation mode is unoccupied mode"
    annotation (Placement(transformation(extent={{-150,-100},{-130,-80}})));
  Buildings.Controls.OBC.CDL.Logical.Not switch "If in unoccupied mode, switch off"
    annotation (Placement(transformation(extent={{-120,-100},{-100,-80}})));
  Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints modSetPoi(
    final have_winSen=have_winSen,
    final have_occSen=have_occSen,
    final THeaSetOcc=THeaSetOcc,
    final THeaSetUno=THeaSetUno,
    final TCooSetOcc=TCooSetOcc,
    final TCooSetUno=TCooSetUno,
    final have_locAdj=have_locAdj,
    final sepAdj=sepAdj,
    final ignDemLim=ignDemLim,
    final TZonCooOnMax=TZonCooOnMax,
    final TZonCooOnMin=TZonCooOnMin,
    final TZonHeaOnMax=TZonHeaOnMax,
    final TZonHeaOnMin=TZonHeaOnMin,
    final TZonCooSetWinOpe=TZonCooSetWinOpe,
    final TZonHeaSetWinOpe=TZonHeaSetWinOpe,
    final incTSetDem_1=incTSetDem_1,
    final incTSetDem_2=incTSetDem_2,
    final incTSetDem_3=incTSetDem_3,
    final decTSetDem_1=decTSetDem_1,
    final decTSetDem_2=decTSetDem_2,
    final decTSetDem_3=decTSetDem_3,
    final bouLim=bouLim,
    final uLow=uLow,
    final uHigh=uHigh,
    final preWarCooTim=preWarCooTim,
    final TZonFreProOn=TZonFreProOn,
    final TZonFreProOff=TZonFreProOff)
    "Output zone setpoint with operation mode selection"
    annotation (Placement(transformation(extent={{-200,360},{-180,384}})));
  Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.CoolingCoil cooCoi(
    final controllerTypeCooCoi=cooCoiCon,
    final kCooCoi=kCooCoi,
    final TiCooCoi=TiCooCoi,
    final TdCooCoi=TdCooCoi)
    "Controller for cooling coil valve"
    annotation (Placement(transformation(extent={{60,40},{80,60}})));
  Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.FreezeProtection frePro(
    final buiPreCon=buiPreCon,
    final have_heaCoi=have_heaCoi,
    final have_freSta=have_freSta,
    final minHotWatReq=minHotWatReq,
    final heaCoiCon=freHeaCoiCon,
    final k=kFreHea,
    final Ti=TiFreHea,
    final Td=TdFreHea,
    final yMax=yMaxFreHea,
    final yMin=yMinFreHea,
    final Thys=Thys)
    "Freeze protection"
    annotation (Placement(transformation(extent={{140,-150},{160,-110}})));
  Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.PlantRequests plaReq(
    final have_heaCoi=have_heaCoi,
    final Thys=Thys,
    final posHys=posHys)
    "Plant request"
    annotation (Placement(transformation(extent={{60,-420},{80,-400}})));
  Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReliefDamper relDam(
    final minRelPos=minRelPos,
    final maxRelPos=maxRelPos,
    final posHys=posHys)
    if buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReliefDamper
    "Relief damper control"
    annotation (Placement(transformation(extent={{60,-270},{80,-250}})));
  Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ReturnFan retFan(
    final speDif=speDif)
    if (buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReturnFanAir
       or buiPreCon == Buildings.Controls.OBC.ASHRAE.G36.Types.BuildingPressureControlTypes.ReturnFanDp)
    annotation (Placement(transformation(extent={{60,-340},{80,-320}})));
  Buildings.Controls.OBC.CDL.Integers.Switch intSwi
    if have_heaCoi
    "Hot water plant request"
    annotation (Placement(transformation(extent={{200,-490},{220,-470}})));
  Buildings.Controls.OBC.CDL.Integers.GreaterThreshold freProMod
    if have_heaCoi
    "Check if it is in freeze protection mode"
    annotation (Placement(transformation(extent={{120,-470},{140,-450}})));

equation
  connect(modSetPoi.tNexOcc, tNexOcc) annotation (Line(points={{-202,373},{-242,
          373},{-242,370},{-280,370}},
                 color={0,0,127}));
  connect(TCut, conEco.TCut) annotation (Line(points={{-280,70},{-40,70},{-40,176},
          {58,176}},       color={0,0,127}));
  connect(conEco.TSup, TSup) annotation (Line(points={{58,164},{-60,164},{-60,100},
          {-280,100}}, color={0,0,127}));
  connect(setPoiVAV.TSupHeaEco,conEco.TSupHeaEco)  annotation (Line(points={{2,390},
          {32,390},{32,161},{58,161}},  color={0,0,127}));
  connect(setPoiVAV.y, conEco.uSupFanSpe) annotation (Line(points={{2,398},{26,398},
          {26,155},{58,155}},       color={0,0,127}));
  connect(setPoiVAV.TSupHeaEco, TSupHeaEco) annotation (Line(points={{2,390},{100,
          390},{100,450},{280,450}},      color={0,0,127}));
  connect(setPoiVAV.TSupCoo, TSupCoo) annotation (Line(points={{2,384},{100,384},
          {100,370},{280,370}},      color={0,0,127}));
  connect(outAirSetPoi.TDis, TSup) annotation (Line(points={{-22,241},{-60,241},
          {-60,100},{-280,100}},
                               color={0,0,127}));
  connect(TOut, setPoiVAV.TOut) annotation (Line(points={{-280,490},{-50,490},{-50,
          394},{-22,394}},   color={0,0,127}));
  connect(conEco.TOut, setPoiVAV.TOut) annotation (Line(points={{58,179},{-50,179},
          {-50,394},{-22,394}},    color={0,0,127}));
  connect(zonSta.yZonSta, conEco.uZonSta) annotation (Line(points={{1,340},{14,340},
          {14,143},{58,143}},       color={255,127,0}));
  connect(conInt.y, intEqu.u2) annotation (Line(points={{-198,-90},{-180,-90},{-180,
          -98},{-152,-98}},        color={255,127,0}));
  connect(intEqu.y, switch.u) annotation (Line(points={{-128,-90},{-122,-90}},
          color={255,0,255}));
  connect(modSetPoi.TZonHeaSet, heaPI.u_s) annotation (Line(points={{-178,364},{
          -148,364},{-148,420},{-132,420}}, color={0,0,127}));
  connect(modSetPoi.TZonCooSet, cooPI.u_s) annotation (Line(points={{-178,372},{
          -100,372},{-100,360},{-92,360}},color={0,0,127}));
  connect(outAirSetPoi.uWin, uWin) annotation (Line(points={{-22,259},{-210,259},
          {-210,30},{-280,30}},    color={255,0,255}));
  connect(modSetPoi.uOcc, uOcc) annotation (Line(points={{-202,375},{-218,375},{
          -218,400},{-280,400}},  color={255,0,255}));
  connect(TZon, modSetPoi.TZon) annotation (Line(points={{-280,340},{-238,340},{
          -238,377},{-202,377}},  color={0,0,127}));
  connect(TZon, cooPI.u_m) annotation (Line(points={{-280,340},{-80,340},{-80,348}},
                 color={0,0,127}));
  connect(conEco.hOut, hOut) annotation (Line(points={{58,170},{38,170},{38,0},{
          -280,0}},           color={0,0,127}));
  connect(conEco.hCut, hCut) annotation (Line(points={{58,167},{44,167},{44,-30},
          {-280,-30}},        color={0,0,127}));
  connect(conEco.TRet, TRet) annotation (Line(points={{58,173},{50,173},{50,-60},
          {-280,-60}},        color={0,0,127}));
  connect(modSetPoi.TZonHeaSet, TZonHeaSet) annotation (Line(points={{-178,364},
          {-148,364},{-148,290},{280,290}},
                                        color={0,0,127}));
  connect(switch.y, cooCoi.uSupFan) annotation (Line(points={{-98,-90},{0,-90},{
          0,42},{58,42}},              color={255,0,255}));
  connect(zonSta.yZonSta, cooCoi.uZonSta) annotation (Line(points={{1,340},{14,340},
          {14,46},{58,46}},           color={255,127,0}));
  connect(cooCoi.TSup, TSup) annotation (Line(points={{58,54},{-60,54},{-60,100},
          {-280,100}},      color={0,0,127}));
  connect(switch.y, conEco.uSupFan) annotation (Line(points={{-98,-90},{0,-90},{
          0,149},{58,149}},          color={255,0,255}));
  connect(heaPI.y, setPoiVAV.uHea) annotation (Line(points={{-108,420},{-60,420},
          {-60,391},{-22,391}},color={0,0,127}));
  connect(heaPI.y, zonSta.uHea) annotation (Line(points={{-108,420},{-60,420},{-60,
          344},{-22,344}},color={0,0,127}));
  connect(cooPI.y, setPoiVAV.uCoo) annotation (Line(points={{-68,360},{-40,360},
          {-40,388},{-22,388}},color={0,0,127}));
  connect(cooPI.y, zonSta.uCoo) annotation (Line(points={{-68,360},{-40,360},{-40,
          336},{-22,336}},color={0,0,127}));
  connect(switch.y, heaPI.trigger) annotation (Line(points={{-98,-90},{-86,-90},
          {-86,280},{-126,280},{-126,408}},                 color={255,0,255}));
  connect(switch.y, cooPI.trigger) annotation (Line(points={{-98,-90},{-86,-90},
          {-86,348}},       color={255,0,255}));
  connect(modSetPoi.TZonCooSet, TZonCooSet) annotation (Line(points={{-178,372},
          {-100,372},{-100,210},{280,210}},                 color={0,0,127}));
  connect(TZon, heaPI.u_m) annotation (Line(points={{-280,340},{-120,340},{-120,
          408}}, color={0,0,127}));
  connect(intEqu.u1, modSetPoi.yOpeMod) annotation (Line(points={{-152,-90},{-160,
          -90},{-160,380},{-178,380}},       color={255,127,0}));
  connect(setPoiVAV.TSupCoo, cooCoi.TSupCoo) annotation (Line(points={{2,384},{20,
          384},{20,58},{58,58}},         color={0,0,127}));
  connect(TZon, setPoiVAV.TZon) annotation (Line(points={{-280,340},{-120,340},{
          -120,396.4},{-22,396.4}},
                              color={0,0,127}));
  connect(TZon, outAirSetPoi.TZon) annotation (Line(points={{-280,340},{-120,340},
          {-120,243},{-22,243}},
                             color={0,0,127}));
  connect(modSetPoi.yOpeMod, outAirSetPoi.uOpeMod) annotation (Line(points={{-178,
          380},{-160,380},{-160,254},{-22,254}},
                                              color={255,127,0}));
  connect(modSetPoi.yOpeMod, conEco.uOpeMod) annotation (Line(points={{-178,380},
          {-160,380},{-160,145},{58,145}},  color={255,127,0}));
  connect(cooDowTim, modSetPoi.cooDowTim) annotation (Line(points={{-280,460},{-210,
          460},{-210,383},{-202,383}},      color={0,0,127}));
  connect(warUpTim, modSetPoi.warUpTim) annotation (Line(points={{-280,430},{-214,
          430},{-214,381},{-202,381}},      color={0,0,127}));
  connect(uWin, modSetPoi.uWin) annotation (Line(points={{-280,30},{-210,30},{-210,
          379},{-202,379}},       color={255,0,255}));
  connect(uHeaDemLimLev, modSetPoi.uHeaDemLimLev) annotation (Line(points={{-280,
          160},{-214,160},{-214,361},{-202,361}},      color={255,127,0}));
  connect(uCooDemLimLev, modSetPoi.uCooDemLimLev) annotation (Line(points={{-280,
          190},{-218,190},{-218,363},{-202,363}},    color={255,127,0}));
  connect(uOccSen, modSetPoi.uOccSen) annotation (Line(points={{-280,220},{-222,
          220},{-222,365},{-202,365}},color={255,0,255}));
  connect(modSetPoi.yOpeMod, setPoiVAV.uOpeMod) annotation (Line(points={{-178,380},
          {-160,380},{-160,399},{-22,399}},     color={255,127,0}));
  connect(modSetPoi.TZonCooSet, setPoiVAV.TZonCooSet) annotation (Line(points={{-178,
          372},{-100,372},{-100,384},{-22,384}},    color={0,0,127}));
  connect(modSetPoi.TZonHeaSet, setPoiVAV.TZonHeaSet) annotation (Line(points={{-178,
          364},{-148,364},{-148,381},{-22,381}},    color={0,0,127}));
  connect(heaSetAdj, modSetPoi.heaSetAdj) annotation (Line(points={{-280,250},{-226,
          250},{-226,367},{-202,367}},     color={0,0,127}));
  connect(setAdj, modSetPoi.setAdj) annotation (Line(points={{-280,310},{-234,310},
          {-234,371},{-202,371}},      color={0,0,127}));
  connect(uOccSen, outAirSetPoi.uOcc) annotation (Line(points={{-280,220},{-222,
          220},{-222,257},{-22,257}},
                                  color={255,0,255}));
  connect(outAirSetPoi.ppmCO2, ppmCO2) annotation (Line(points={{-22,251},{-70,251},
          {-70,130},{-280,130}}, color={0,0,127}));
  connect(outAirSetPoi.VMinOA_flow, conEco.VOutMinSet_flow) annotation (Line(
        points={{2,246},{8,246},{8,158},{58,158}},   color={0,0,127}));

  connect(conEco.yOutDamPosMin, frePro.uOutDamPosMin) annotation (Line(points={{
          82,176},{118,176},{118,-111},{138,-111}}, color={0,0,127}));
  connect(conEco.yOutDamPos, frePro.uOutDamPos) annotation (Line(points={{82,154},
          {112,154},{112,-113},{138,-113}}, color={0,0,127}));
  connect(conEco.yHeaCoi, frePro.uHeaCoi) annotation (Line(points={{82,166},{106,
          166},{106,-116},{138,-116}}, color={0,0,127}));
  connect(conEco.yRetDamPos, frePro.uRetDamPos) annotation (Line(points={{82,160},
          {100,160},{100,-122},{138,-122}}, color={0,0,127}));
  connect(TSup, frePro.TSup) annotation (Line(points={{-280,100},{-60,100},{-60,
          -125},{138,-125}}, color={0,0,127}));
  connect(frePro.uSofSwiRes, uSofSwiRes) annotation (Line(points={{138,-134},{-26,
          -134},{-26,-180},{-280,-180}}, color={255,0,255}));
  connect(frePro.uFreStaRes, uFreStaRes) annotation (Line(points={{138,-131},{-32,
          -131},{-32,-150},{-280,-150}}, color={255,0,255}));
  connect(frePro.uFreSta, uFreSta) annotation (Line(points={{138,-128},{-38,-128},
          {-38,-120},{-280,-120}},
                                 color={255,0,255}));
  connect(setPoiVAV.y, frePro.uSupFanSpe) annotation (Line(points={{2,398},{26,398},
          {26,-137},{138,-137}}, color={0,0,127}));
  connect(uRelFanSpe, frePro.uRelFanSpe) annotation (Line(points={{-280,-220},{-20,
          -220},{-20,-143},{138,-143}}, color={0,0,127}));
  connect(cooCoi.yCooCoi, frePro.uCooCoi) annotation (Line(points={{82,50},{94,50},
          {94,-146},{138,-146}}, color={0,0,127}));
  connect(TMix, frePro.TMix) annotation (Line(points={{-280,-250},{-14,-250},{-14,
          -149},{138,-149}}, color={0,0,127}));
  connect(frePro.yEneCHWPum, yEneCHWPum) annotation (Line(points={{162,-111},{180,
          -111},{180,100},{280,100}}, color={255,0,255}));
  connect(frePro.yRetDamPos, yRetDamPos) annotation (Line(points={{162,-115},{188,
          -115},{188,60},{280,60}},   color={0,0,127}));
  connect(frePro.yOutDamPos, yOutDamPos) annotation (Line(points={{162,-119},{196,
          -119},{196,30},{280,30}}, color={0,0,127}));
  connect(frePro.ySupFanSpe, ySupFanSpe) annotation (Line(points={{162,-127},{204,
          -127},{204,0},{280,0}},   color={0,0,127}));
  connect(switch.y, relDam.uSupFan) annotation (Line(points={{-98,-90},{0,-90},{
          0,-267},{58,-267}}, color={255,0,255}));
  connect(switch.y, retFan.uSupFan) annotation (Line(points={{-98,-90},{0,-90},{
          0,-336},{58,-336}}, color={255,0,255}));
  connect(relDam.yRelDam, yRelDamPos) annotation (Line(points={{82,-260},{280,-260}},
                                  color={0,0,127}));
  connect(retFan.yExhDam, yExhDam) annotation (Line(points={{82,-324},{132,-324},
          {132,-300},{280,-300}}, color={255,0,255}));
  connect(retFan.uSupFanSpe, uSupFanSpe) annotation (Line(points={{58,-324},{-112,
          -324},{-112,-320},{-280,-320}},color={0,0,127}));
  connect(frePro.yRetFanSpe, yRetFanSpe) annotation (Line(points={{162,-131},{212,
          -131},{212,-40},{280,-40}},
                                    color={0,0,127}));
  connect(frePro.yRelFanSpe, yRelFanSpe) annotation (Line(points={{162,-135},{220,
          -135},{220,-80},{280,-80}}, color={0,0,127}));
  connect(frePro.yCooCoi, yCooCoi) annotation (Line(points={{162,-139},{204,-139},
          {204,-150},{280,-150}},
                                color={0,0,127}));
  connect(frePro.yHeaCoi, yHeaCoi) annotation (Line(points={{162,-142},{196,-142},
          {196,-180},{280,-180}}, color={0,0,127}));
  connect(retFan.yRetFanSpe, frePro.uRetFanSpe) annotation (Line(points={{82,-336},
          {100,-336},{100,-140},{138,-140}}, color={0,0,127}));
  connect(frePro.yFreProSta, conEco.uFreProSta) annotation (Line(points={{162,-145},
          {180,-145},{180,-170},{8,-170},{8,141},{58,141}}, color={255,127,0}));
  connect(TSup, plaReq.TSup) annotation (Line(points={{-280,100},{-60,100},{-60,
          -401},{58,-401}}, color={0,0,127}));
  connect(setPoiVAV.TSupCoo, plaReq.TSupCoo) annotation (Line(points={{2,384},{20,
          384},{20,-405},{58,-405}}, color={0,0,127}));
  connect(plaReq.uCooCoi, uCooCoi) annotation (Line(points={{58,-410},{-280,-410}},
                                   color={0,0,127}));
  connect(setPoiVAV.TSupHeaEco, plaReq.TSupHeaEco) annotation (Line(points={{2,390},
          {32,390},{32,-415},{58,-415}}, color={0,0,127}));
  connect(plaReq.uHeaCoi, uHeaCoi) annotation (Line(points={{58,-419},{40,-419},
          {40,-450},{-280,-450}},  color={0,0,127}));
  connect(plaReq.yChiWatResReq, yChiWatResReq) annotation (Line(points={{82,-402},
          {200,-402},{200,-360},{280,-360}}, color={255,127,0}));
  connect(plaReq.yChiPlaReq, yChiPlaReq) annotation (Line(points={{82,-407},{210,
          -407},{210,-390},{280,-390}}, color={255,127,0}));
  connect(plaReq.yHotWatResReq, yHotWatResReq) annotation (Line(points={{82,-413},
          {200,-413},{200,-440},{280,-440}}, color={255,127,0}));
  connect(freProMod.y, intSwi.u2) annotation (Line(points={{142,-460},{160,-460},
          {160,-480},{198,-480}}, color={255,0,255}));
  connect(plaReq.yHotWatPlaReq, intSwi.u3) annotation (Line(points={{82,-418},{100,
          -418},{100,-488},{198,-488}}, color={255,127,0}));
  connect(frePro.yFreProSta, freProMod.u) annotation (Line(points={{162,-145},{180,
          -145},{180,-170},{106,-170},{106,-460},{118,-460}}, color={255,127,0}));
  connect(frePro.yHotWatPlaReq, intSwi.u1) annotation (Line(points={{162,-147},{
          170,-147},{170,-472},{198,-472}}, color={255,127,0}));
  connect(frePro.yAla, yAla) annotation (Line(points={{162,-149},{188,-149},{188,
          -210},{280,-210}}, color={255,127,0}));
  connect(intSwi.y, yHotWatPlaReq)
    annotation (Line(points={{222,-480},{280,-480}}, color={255,127,0}));
  connect(uOutDamPos, relDam.uOutDamPos) annotation (Line(points={{-280,-280},{-14,
          -280},{-14,-260},{58,-260}}, color={0,0,127}));
  connect(conEco.yOutDamPosMin, relDam.uOutDamPosMin) annotation (Line(points={{
          82,176},{118,176},{118,-100},{40,-100},{40,-253},{58,-253}}, color={0,
          0,127}));
  connect(cooSetAdj, modSetPoi.cooSetAdj) annotation (Line(points={{-280,280},{-230,
          280},{-230,369},{-202,369}}, color={0,0,127}));
annotation (defaultComponentName="conVAV",
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-260,-500},{260,500}}),
        graphics={Rectangle(
        extent={{-200,-260},{200,260}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-200,340},{200,260}},
          textString="%name",
          lineColor={0,0,255}),
        Text(
          extent={{-198,260},{-166,244}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TOut"),
        Text(
          extent={{-196,230},{-134,214}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="cooDowTim"),
        Text(
          extent={{-196,210},{-134,194}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="warUpTim"),
        Text(
          extent={{-200,180},{-160,164}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="uOcc"),
        Text(
          extent={{-196,162},{-144,142}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="tNexOcc"),
        Text(
          extent={{-198,130},{-166,114}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TZon"),
        Text(
          visible=cooAdj or sinAdj,
          extent={{-200,100},{-160,84}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="setAdj"),
        Text(
          visible=heaAdj,
          extent={{-196,78},{-140,60}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="heaSetAdj"),
        Text(
          visible=have_occSen,
          extent={{-196,52},{-144,32}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="uOccSen"),
        Text(
          extent={{-194,22},{-98,4}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="uCooDemLimLev"),
        Text(
          extent={{-194,-2},{-98,-20}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="uHeaDemLimLev"),
        Text(
          visible=have_CO2Sen,
          extent={{-196,-30},{-144,-48}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="ppmCO2"),
        Text(
          extent={{-200,-60},{-162,-76}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TSup"),
        Text(
          extent={{-200,-80},{-164,-96}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TCut"),
        Text(
          visible=use_TMix,
          extent={{-202,-100},{-162,-116}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TMix"),
        Text(
          visible=have_winSen,
          extent={{-200,-128},{-158,-146}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="uWin"),
        Text(
          visible=use_enthalpy,
          extent={{-200,-180},{-160,-198}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="hCut"),
        Text(
          visible=use_enthalpy,
          extent={{-198,-160},{-166,-178}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="hOut"),
        Text(
          visible=use_fixed_plus_differential_drybulb,
          extent={{-196,-208},{-164,-228}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TRet"),
        Text(
          visible=use_G36FrePro,
          extent={{-198,-240},{-132,-258}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="uFreProSta"),
        Text(
          extent={{136,230},{196,212}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TSupHeaEco"),
        Text(
          extent={{148,178},{196,162}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TSupCoo"),
        Text(
          extent={{166,128},{200,114}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="yFan"),
        Text(
          extent={{134,66},{198,54}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TZonHeaSet"),
        Text(
          extent={{136,8},{194,-8}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="TZonCooSet"),
        Text(
          extent={{150,-50},{196,-66}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="yHeaCoi"),
        Text(
          extent={{152,-110},{194,-128}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="yCooCoi"),
        Text(
          extent={{132,-158},{194,-178}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="yOutDamPos"),
        Text(
          extent={{130,-212},{194,-226}},
          lineColor={0,0,127},
          fillColor={0,0,0},
          fillPattern=FillPattern.Solid,
          textString="yRetDamPos")}),
Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-260,-500},{260,500}})),
Documentation(info="<html>
<p>
Block for single zone VAV control. It outputs supply fan speed, supply air temperature
setpoints for heating, economizer and cooling, zone air heating and cooling setpoints,
outdoor and return air damper positions, and valve positions of heating and cooling coils.
It is implemented according to the ASHRAE Guideline 36, Section 5.18.
</p>
<p>
The sequences consist of the following subsequences.
</p>
<h4>Supply fan speed control</h4>
<p>
The fan speed control is implemented according to Section 5.18.4. It outputs
the control signal <code>yFan</code> to adjust the speed of the supply fan.
See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply\">
Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply</a>
for more detailed description.
</p>
<h4>Supply air temperature setpoints</h4>
<p>
The supply air temperature setpoints control sequences are implemented based on Section 5.18.4.
They are implemented in the same control block as the supply fan speed control. The supply air temperature setpoint
for heating and economizer is the same; while the supply air temperature setpoint for cooling has
a separate control loop. See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply\">
Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.Supply</a>
for more detailed description.
</p>
<h4>Economizer control</h4>
<p>
The Economizer control block outputs outdoor and return air damper position, i.e. <code>yOutDamPos</code> and
<code>yRetDamPos</code>, as well as control signal for heating coil <code>yHeaCoi</code>.
Optionally, there is also an override for freeze protection, which is not part of Guideline 36.
See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Controller\">
Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.Economizers.Controller</a>
for more detailed description.
</p>
<h4>Minimum outdoor airflow</h4>
<p>
Control sequences are implemented to compute the minimum outdoor airflow
setpoint, which is used as an input for the economizer control. More detailed
information can be found at
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints\">
Buildings.Controls.OBC.ASHRAE.G36.VentilationZones.ASHRAE62_1.Setpoints</a>.
</p>
<h4>Zone air heating and cooling setpoints</h4>
<p>
Zone air heating and cooling setpoints as well as system operation modes are detailed at
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints\">
Buildings.Controls.OBC.ASHRAE.G36.AHUs.SingleZone.VAV.SetPoints.ModeAndSetPoints</a>.
</p>
</html>",
revisions="<html>
<ul>
<li>
August 1, 2020, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end Controller_new;
