within Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic;
block EnableLag_flowrate
  "Sequences for enabling and disabling lag pumps using measured volume flow-rate"

  parameter Integer nPum = 2
    "Total number of pumps";

  parameter Integer nPum_nominal(
    final max = nPum,
    final min = 1) = nPum
    "Total number of pumps that operate at design conditions"
    annotation (Dialog(group="Nominal conditions"));

  parameter Real timPer(
    final unit="s",
    displayUnit="s",
    final quantity="time") = 600
    "Delay time period for enabling and disabling lag pumps";

  parameter Real staCon(
    final unit="1",
    displayUnit="1") = -0.03
    "Constant used in the staging equation"
    annotation (Dialog(tab="Advanced"));

  parameter Real relFloHys(
    final unit="1",
    displayUnit="1") = 0.01
    "Constant value used in hysteresis for checking relative flow rate"
    annotation (Dialog(tab="Advanced"));

  parameter Real VHotWat_flow_nominal(
    final min=1e-6,
    final unit="m3/s",
    displayUnit="m3/s",
    final quantity="VolumeFlowRate")=0.5
    "Total plant design hot water flow rate"
    annotation (Dialog(group="Nominal conditions"));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uHotWatPum[nPum]
    "Hot water pump status"
    annotation (Placement(transformation(extent={{-180,-20},{-140,20}}),
      iconTransformation(extent={{-140,-58},{-100,-18}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput VHotWat_flow(
    final unit="m3/s",
    displayUnit="m3/s",
    final quantity="VolumeFlowRate")
    "Measured hot water flow rate"
    annotation (Placement(transformation(extent={{-180,60},{-140,100}}),
      iconTransformation(extent={{-140,20},{-100,60}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yUp
    "Next lag pump status"
    annotation (Placement(transformation(extent={{140,20},{180,60}}),
      iconTransformation(extent={{100,20},{140,60}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yDown
    "Last lag pump status"
    annotation (Placement(transformation(extent={{140,-100},{180,-60}}),
      iconTransformation(extent={{100,-60},{140,-20}})));

  Buildings.Controls.OBC.CDL.Reals.Hysteresis hys(
    final uLow=(-1)*relFloHys,
    final uHigh=relFloHys)
    "Check if condition for enabling next lag pump is satisfied"
    annotation (Placement(transformation(extent={{-40,30},{-20,50}})));

  Buildings.Controls.OBC.CDL.Reals.Hysteresis hys1(
    final uLow=(-1)*relFloHys,
    final uHigh=relFloHys)
    "Check if condition for disabling last lag pump is satisfied"
    annotation (Placement(transformation(extent={{-40,-90},{-20,-70}})));

  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter hotWatFloRat(
    final k=1/VHotWat_flow_nominal)
    "Boiler hot water flow ratio"
    annotation (Placement(transformation(extent={{-120,70},{-100,90}})));

  Buildings.Controls.OBC.CDL.Reals.AddParameter addPar2(
    final p=staCon)
    "Add parameter"
    annotation (Placement(transformation(extent={{80,-50},{100,-30}})));

  Buildings.Controls.OBC.CDL.Logical.Timer tim(
    final t=timPer)
    "Count time"
    annotation (Placement(transformation(extent={{40,30},{60,50}})));

  Buildings.Controls.OBC.CDL.Logical.Timer tim1(
    final t=timPer)
    "Count time"
    annotation (Placement(transformation(extent={{40,-90},{60,-70}})));

protected
  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter gai(
    final k=1/nPum_nominal)
    "Divide by nominal number of pumps"
    annotation (Placement(transformation(extent={{40,-10},{60,10}})));

  Buildings.Controls.OBC.CDL.Logical.Not not3
    "Logical Not"
    annotation (Placement(transformation(extent={{100,-90},{120,-70}})));

  Buildings.Controls.OBC.CDL.Reals.AddParameter addPar(
    final p=staCon)
    "Add parameter"
    annotation (Placement(transformation(extent={{80,-10},{100,10}})));

  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt[nPum]
    "Convert boolean input to integer number"
    annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));

  Buildings.Controls.OBC.CDL.Integers.MultiSum numOpePum(
    final nin=nPum)
    "Total number of operating pumps"
    annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));

  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea
    "Convert Integer to Real"
    annotation (Placement(transformation(extent={{0,-10},{20,10}})));

  Buildings.Controls.OBC.CDL.Reals.AddParameter addPar1(
    final p=-1)
    "Add real inputs"
    annotation (Placement(transformation(extent={{-80,-50},{-60,-30}})));

  Buildings.Controls.OBC.CDL.Reals.Subtract sub2
    "Difference between current flowrate ratio and limit for staging up"
    annotation (Placement(transformation(extent={{-80,30},{-60,50}})));

  Buildings.Controls.OBC.CDL.Reals.Subtract sub1
    "Difference between current flowrate ratio and limit for staging down"
    annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));

  Buildings.Controls.OBC.CDL.Logical.Change cha[nPum]
    "Detect changes in pump status"
    annotation (Placement(transformation(extent={{-120,120},{-100,140}})));

  Buildings.Controls.OBC.CDL.Logical.MultiOr mulOr(
    final nin=nPum)
    "Multi Or"
    annotation (Placement(transformation(extent={{-80,120},{-60,140}})));

  Buildings.Controls.OBC.CDL.Logical.Not not1
    "Logical Not"
    annotation (Placement(transformation(extent={{-40,120},{-20,140}})));

  Buildings.Controls.OBC.CDL.Logical.And and2
    "Restart timer whenever change in pump status is detected"
    annotation (Placement(transformation(extent={{0,30},{20,50}})));

  Buildings.Controls.OBC.CDL.Logical.And and1
    "Restart timer whenever change in pump status is detected"
    annotation (Placement(transformation(extent={{0,-90},{20,-70}})));

  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter gai1(
    final k=1/nPum_nominal)
    "Divide by nominal number of pumps"
    annotation (Placement(transformation(extent={{40,-50},{60,-30}})));

equation
  connect(VHotWat_flow,hotWatFloRat. u)
    annotation (Line(points={{-160,80},{-122,80}}, color={0,0,127}));
  connect(uHotWatPum,booToInt. u)
    annotation (Line(points={{-160,0},{-82,0}},  color={255,0,255}));
  connect(booToInt.y,numOpePum. u)
    annotation (Line(points={{-58,0},{-42,0}}, color={255,127,0}));
  connect(numOpePum.y,intToRea. u)
    annotation (Line(points={{-18,0},{-2,0}}, color={255,127,0}));
  connect(sub2.y,hys. u)
    annotation (Line(points={{-58,40},{-42,40}}, color={0,0,127}));
  connect(sub1.y,hys1. u)
    annotation (Line(points={{-58,-80},{-42,-80}}, color={0,0,127}));
  connect(addPar.y,sub2. u2)
    annotation (Line(points={{102,0},{120,0},{120,20},{-90,20},{-90,34},{-82,34}},
      color={0,0,127}));
  connect(intToRea.y, addPar1.u)
    annotation (Line(points={{22,0},{30,0},{30,-20},{-90,-20},{-90,-40},{-82,-40}},
      color={0,0,127}));
  connect(addPar2.y,sub1. u1)
    annotation (Line(points={{102,-40},{120,-40},{120,-60},{-90,-60},{-90,-74},{
          -82,-74}}, color={0,0,127}));
  connect(hotWatFloRat.y,sub2. u1)
    annotation (Line(points={{-98,80},{-90,80},{-90,46},{-82,46}}, color={0,0,127}));
  connect(hotWatFloRat.y,sub1. u2)
    annotation (Line(points={{-98,80},{-90,80},{-90,60},{-100,60},{-100,-86},
      {-82,-86}}, color={0,0,127}));
  connect(not3.y, yDown)
    annotation (Line(points={{122,-80},{160,-80}}, color={255,0,255}));
  connect(uHotWatPum, cha.u) annotation (Line(points={{-160,0},{-130,0},{-130,130},
          {-122,130}}, color={255,0,255}));
  connect(cha.y, mulOr.u[1:nPum]) annotation (Line(points={{-98,130},{-90,130},{-90,
          130},{-82,130}},     color={255,0,255}));
  connect(tim.passed, yUp) annotation (Line(points={{62,32},{80,32},{80,40},{160,
          40}}, color={255,0,255}));
  connect(tim1.passed, not3.u) annotation (Line(points={{62,-88},{80,-88},{80,-80},
          {98,-80}}, color={255,0,255}));
  connect(mulOr.y, not1.u)
    annotation (Line(points={{-58,130},{-42,130}}, color={255,0,255}));
  connect(hys.y, and2.u1)
    annotation (Line(points={{-18,40},{-2,40}}, color={255,0,255}));
  connect(and2.y, tim.u)
    annotation (Line(points={{22,40},{38,40}}, color={255,0,255}));
  connect(not1.y, and2.u2) annotation (Line(points={{-18,130},{-12,130},{-12,32},
          {-2,32}}, color={255,0,255}));
  connect(hys1.y, and1.u1)
    annotation (Line(points={{-18,-80},{-2,-80}}, color={255,0,255}));
  connect(and1.y, tim1.u)
    annotation (Line(points={{22,-80},{38,-80}}, color={255,0,255}));
  connect(not1.y, and1.u2) annotation (Line(points={{-18,130},{-12,130},{-12,-88},
          {-2,-88}}, color={255,0,255}));
  connect(intToRea.y, gai.u)
    annotation (Line(points={{22,0},{38,0}}, color={0,0,127}));
  connect(gai.y, addPar.u)
    annotation (Line(points={{62,0},{78,0}}, color={0,0,127}));
  connect(addPar1.y, gai1.u)
    annotation (Line(points={{-58,-40},{38,-40}}, color={0,0,127}));
  connect(gai1.y, addPar2.u)
    annotation (Line(points={{62,-40},{78,-40}}, color={0,0,127}));
annotation (
  defaultComponentName="enaLagPriPum",
  Icon(coordinateSystem(preserveAspectRatio=false,
    extent={{-100,-100},{100,100}}),
      graphics={
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-100,150},{100,110}},
          textColor={0,0,255},
          textString="%name")}),
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-160},{140,160}})),
  Documentation(info="<html>
<p>
Block that enables and disables lag hot water pump according to ASHRAE Guideline
36, section 5.21.6.4 and section 5.21.7.3.
</p>
<p>
Hot water pump shall be staged as a function of hot water flow ratio (HWFR), 
i.e. the ratio of current hot water flow <code>VHotWat_flow</code> to design
flow <code>VHotWat_flow_nominal</code>, and the number of pumps <code>num_nominal</code>
that operate at design conditions. Pumps are assumed to be equally sized.
</p>
<pre>
                  VHotWat_flow
      HWFR = ---------------------- 
              VHotWat_flow_nominal
</pre>
<p>
1. Start the next lag pump <code>yNexLagPum</code> whenever the following is 
true for time <code>timPer</code>:
</p>
<pre>        
      HWFR &gt; Number_of_operating_pumps/num_nominal - 0.03                  
</pre>
<p>
2. Shut off the last lag pump whenever the following is true for <code>timPer</code>:
</p>
<pre>           
      HWFR &le; (Number_of_operating_pumps - 1)/num_nominal - 0.03
</pre>
</html>", revisions="<html>
<ul>
<li>
July 30, 2020, by Karthik Devaprasad:<br/>
First implementation.
</li>
</ul>
</html>"));
end EnableLag_flowrate;
