within Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps;
block Controller
    "Sequences to control hot water pumps in boiler plants"

  parameter Buildings.Controls.OBC.CDL.Types.SimpleController controllerType= Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller"
    annotation (Dialog(tab="Pump control parameters", group="PID parameters"));

  parameter Boolean have_heaPriPum
    "Flag of headered hot water pumps design: true=headered, false=dedicated"
    annotation (Dialog(group="Plant parameters"));

  parameter Boolean have_priOnl
    "True: Plant is primary-only;
     False: Plant is primary-secondary"
    annotation (Dialog(group="Plant parameters"));

  parameter Boolean have_varPriPum
    "True: Variable-speed primary pumps;
     False: Fixed-speed primary pumps"
    annotation (Dialog(group="Plant parameters"));

  parameter Boolean use_priSecFloSen = true
    "True: Use flowrate sensors in primary/secondary loops for speed regulation;
    False: Flowrate sensor in decoupler leg for speed regulation"
    annotation (Dialog(group="Plant parameters",
      enable= speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Flowrate));

  parameter Boolean use_priTemSen = true
    "True: Use Temperature sensors in primary loop for speed control;
    False: Use temperature sensors in boiler supply for speed control"
    annotation (Dialog(group="Plant parameters",
      enable= speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Integer nPum
    "Total number of hot water pumps"
    annotation (Dialog(group="Plant parameters"));

  parameter Integer nBoi
    "Total number of boilers"
    annotation (Dialog(group="Plant parameters"));

  parameter Integer nSen
    "Total number of remote differential pressure sensors"
    annotation (Dialog(group="Plant parameters"));

  parameter Integer numIgnReq = 0
    "Number of ignored primary pump speed reset requests"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable= speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Integer nPum_nominal(
    final max=nPum,
    final min=1) = nPum
    "Total number of pumps that operate at design conditions"
    annotation (Dialog(group="Plant parameters"));

  parameter Real minPumSpe(
    final unit="1",
    displayUnit="1",
    final min=0,
    final max=1) = 0.1
    "Minimum pump speed"
    annotation (Dialog(group="Pump parameters", enable=have_varPriPum));

  parameter Real VHotWat_flow_nominal(
    final min=1e-6,
    final unit="m3/s",
    displayUnit="m3/s",
    final quantity="VolumeFlowRate")
    "Total plant design hot water volume flow rate"
    annotation (Dialog(group="Plant parameters",
      enable=have_priOnl and have_heaPriPum));

  parameter Real minFloSet[nBoi](
    final unit=fill("m3/s",nBoi),
    displayUnit=fill("m3/s",nBoi),
    final quantity=fill("VolumeFlowRate",nBoi),
    final min=fill(1e-6,nBoi))
    "Design minimum hot water volume flow rate through each boiler"
    annotation(Dialog(group="Plant parameters"));

  final parameter Real minFlo=sum(minFloSet)
    "Calculated loop minimum volume flow rate";

  parameter Real maxLocDp(
    final unit="Pa",
    displayUnit="Pa",
    final quantity="PressureDifference",
    final min=1e-6)
    "Maximum hot water loop local differential pressure setpoint"
    annotation (Dialog(tab="Pump control parameters", group="DP-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.LocalDP));

  parameter Real minLocDp(
    final unit="Pa",
    displayUnit="Pa",
    final quantity="PressureDifference",
    final min=1e-6)
    "Minimum hot water loop local differential pressure setpoint"
    annotation (Dialog(tab="Pump control parameters",
      group="DP-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.LocalDP));

  parameter Real offTimThr(
    final unit="s",
    displayUnit="s",
    final quantity="time",
    final min=0) = 180
    "Threshold to check lead boiler off time"
    annotation (Dialog(tab="Pump control parameters", group="Pump staging parameters"));

  parameter Real timPer(
    final unit="s",
    displayUnit="s",
    final quantity="time",
    final min=0) = 600
    "Delay time period for enabling and disabling lag pumps"
    annotation (Dialog(tab="Pump control parameters", group="Pump staging parameters"));

  parameter Real delBoiDis(
    final unit="s",
    displayUnit="s",
    final quantity="time",
    final min=0)=180
    "Time delay after boilers have been disabled before completing disabling process"
    annotation (Dialog(tab="Pump control parameters", group="Pump staging parameters"));

  parameter Real staCon(
    final unit="1",
    displayUnit="1") = -0.03
    "Constant used in the staging equation"
    annotation (Dialog(tab="Pump control parameters", group="Pump staging parameters"));

  parameter Real relFloHys(
    final unit="1",
    displayUnit="1") = 0.01
    "Constant value used in hysteresis for checking relative flow rate"
    annotation (Dialog(tab="Pump control parameters", group="Pump staging parameters"));

  parameter Real delTim(
    final unit="s",
    displayUnit="s",
    final quantity="time",
    final min=0) = 900
    "Delay time"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Real samPer(
    final unit="s",
    displayUnit="s",
    final quantity="time",
    final min=0) = 120
    "Sample period of component"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Real triAmo(
    final unit="1",
    displayUnit="1") = -0.02
    "Trim amount"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Real resAmo(
    final unit="1",
    displayUnit="1") = 0.03
    "Respond amount"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Real maxRes(
    final unit="1",
    displayUnit="1") = 0.06
    "Maximum response per time interval"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Real twoReqLimLow(
    final unit="K",
    displayUnit="K",
    final quantity="TemperatureDifference") = 1.2
    "Lower limit of hysteresis loop sending two requests"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Real twoReqLimHig(
    final unit="K",
    displayUnit="K",
    final quantity="TemperatureDifference") = 2
    "Higher limit of hysteresis loop sending two requests"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Real oneReqLimLow(
    final unit="K",
    displayUnit="K",
    final quantity="TemperatureDifference") = 0.2
    "Lower limit of hysteresis loop sending one request"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Real oneReqLimHig(
    final unit="K",
    displayUnit="K",
    final quantity="TemperatureDifference") = 1
    "Higher limit of hysteresis loop sending one request"
    annotation (Dialog(tab="Pump control parameters",
      group="Temperature-based speed regulation",
      enable = speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature));

  parameter Real k(
    final unit="1",
    displayUnit="1",
    final min=0) = 1
    "Gain of controller"
    annotation (Dialog(tab="Pump control parameters", group="PID parameters"));

  parameter Real Ti(
    final unit="s",
    displayUnit="s",
    final quantity="time",
    final min=0) = 0.5
    "Time constant of integrator block"
    annotation (Dialog(tab="Pump control parameters", group="PID parameters"));

  parameter Real Td(
    final unit="s",
    displayUnit="s",
    final quantity="time",
    final min=0) = 0.1
    "Time constant of derivative block"
    annotation (Dialog(tab="Pump control parameters", group="PID parameters"));

  parameter Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl
    speConTyp = Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.RemoteDP
    "Speed regulation method"
    annotation (Dialog(group="Plant parameters", enable=have_varPriPum));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uStaUp
    if not have_priOnl or not have_heaPriPum
    "Stage up signal"
    annotation (Placement(transformation(extent={{-320,-210},{-280,-170}}),
      iconTransformation(extent={{-140,90},{-100,130}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uOnOff
    if not have_priOnl or not have_heaPriPum
    "Signal indicating stage change with simultaneous enabling and disabling of boilers"
    annotation (Placement(transformation(extent={{-320,-240},{-280,-200}}),
      iconTransformation(extent={{-140,60},{-100,100}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uHotWatPum[nPum]
    "Hot water pumps operating status"
    annotation (Placement(transformation(extent={{-320,120},{-280,160}}),
      iconTransformation(extent={{-140,240},{-100,280}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uPlaEna
    "Plant enabling status"
    annotation (Placement(transformation(extent={{-320,90},{-280,130}}),
      iconTransformation(extent={{-140,210},{-100,250}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uBoi[nBoi]
    if not have_priOnl or not have_heaPriPum
    "Boiler enable signals"
    annotation (Placement(transformation(extent={{-320,-90},{-280,-50}}),
      iconTransformation(extent={{-140,120},{-100,160}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uPumChaPro
    if not have_priOnl or not have_heaPriPum
    "Signal indicating start of pump change process"
    annotation (Placement(transformation(extent={{-320,-270},{-280,-230}}),
      iconTransformation(extent={{-140,30},{-100,70}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uNexEnaBoi if not have_heaPriPum
    "Index of next enabled boiler"
    annotation (Placement(transformation(extent={{-320,-320},{-280,-280}}),
      iconTransformation(extent={{-140,0},{-100,40}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uLasDisBoi if not have_heaPriPum
    "Index of last disabled boiler"
    annotation (Placement(transformation(extent={{-320,-360},{-280,-320}}),
      iconTransformation(extent={{-140,-40},{-100,0}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uPumLeaLag[nPum] if have_heaPriPum
    "Hot water pump lead-lag order"
    annotation (Placement(transformation(extent={{-320,210},{-280,250}}),
      iconTransformation(extent={{-140,270},{-100,310}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uHotIsoVal[nBoi]
    if have_heaPriPum
    "Hot water isolation valve status"
    annotation (Placement(transformation(extent={{-320,50},{-280,90}}),
      iconTransformation(extent={{-140,180},{-100,220}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput uMinPriPumSpeCon(
    final unit="1",
    displayUnit="1") if have_varPriPum and not have_priOnl
    "Minimum allowed pump speed for non-condensing boilers"
    annotation (Placement(transformation(extent={{-320,-560},{-280,-520}}),
      iconTransformation(extent={{-140,-160},{-100,-120}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpHotWat_local(
    final unit="Pa",
    displayUnit="Pa",
    final quantity="PressureDifference") if have_priOnl and have_varPriPum
     and have_locDPReg
    "Hot water differential static pressure from local sensor"
    annotation (Placement(transformation(extent={{-320,-460},{-280,-420}}),
      iconTransformation(extent={{-140,-70},{-100,-30}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpHotWat_remote[nSen](
    final unit=fill("Pa", nSen),
    final quantity=fill("PressureDifference", nSen)) if have_priOnl and
    have_varPriPum and (have_locDPReg or have_remDPReg)
    "Hot water differential static pressure from remote sensor"
    annotation (Placement(transformation(extent={{-320,-500},{-280,-460}}),
      iconTransformation(extent={{-140,-100},{-100,-60}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpHotWatSet[nSen](
    final unit=fill("Pa", nSen),
    final quantity=fill("PressureDifference", nSen))
    if have_priOnl and have_varPriPum and (have_locDPReg or have_remDPReg)
    "Hot water differential static pressure setpoint"
    annotation (Placement(transformation(extent={{-320,-530},{-280,-490}}),
      iconTransformation(extent={{-140,-130},{-100,-90}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput VHotWat_flow(
    final unit="m3/s",
    displayUnit="m3/s",
    final quantity="VolumeFlowRate") if (have_priOnl and have_heaPriPum) or (
    have_varPriPum and have_floReg and use_priSecFloSen)
    "Hot water flow"
    annotation (Placement(transformation(extent={{-320,-40},{-280,0}}),
      iconTransformation(extent={{-140,150},{-100,190}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput VHotWatSec_flow(
    final unit="m3/s",
    displayUnit="m3/s",
    final quantity="VolumeFlowRate") if not have_priOnl and have_varPriPum
     and have_floReg and use_priSecFloSen
    "Measured hot water flowrate through secondary loop"
    annotation (Placement(transformation(extent={{-320,-600},{-280,-560}}),
      iconTransformation(extent={{-140,-190},{-100,-150}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput VHotWatDec_flow(
    final unit="m3/s",
    displayUnit="m3/s",
    final quantity="VolumeFlowRate") if not have_priOnl and have_varPriPum
     and have_floReg and not use_priSecFloSen
    "Measured hot water flowrate through decoupler"
    annotation (Placement(transformation(extent={{-320,-630},{-280,-590}}),
      iconTransformation(extent={{-140,-220},{-100,-180}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput THotWatPri(
    final unit="K",
    displayUnit="K",
    final quantity="ThermodynamicTemperature") if not have_priOnl and
    have_varPriPum and have_temReg and use_priTemSen
    "Measured hot water temperature at primary loop supply"
    annotation (Placement(transformation(extent={{-320,-660},{-280,-620}}),
      iconTransformation(extent={{-140,-250},{-100,-210}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput THotWatSec(
    final unit="K",
    displayUnit="K",
    final quantity="ThermodynamicTemperature") if not have_priOnl and
    have_varPriPum and have_temReg
    "Measured hot water temperature at secondary loop supply"
    annotation (Placement(transformation(extent={{-320,-690},{-280,-650}}),
      iconTransformation(extent={{-140,-280},{-100,-240}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput THotWatBoiSupWeiAve(
    final unit="K",
    displayUnit="K",
    final quantity="ThermodynamicTemperature")
    if not have_priOnl and have_varPriPum and have_temReg and not use_priTemSen
    "Weighted average hot water temperature at boiler supply"
    annotation (Placement(transformation(extent={{-320,-720},{-280,-680}}),
      iconTransformation(extent={{-140,-310},{-100,-270}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yHotWatPum[nPum]
    "Hot water pump enable signal"
    annotation (Placement(transformation(extent={{280,-20},{320,20}}),
      iconTransformation(extent={{100,20},{140,60}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yPumSpe(
    final min=0,
    final max=1,
    final unit="1") if have_varPriPum
    "Hot water pump speed"
    annotation (Placement(transformation(extent={{280,-566},{320,-526}}),
      iconTransformation(extent={{100,-60},{140,-20}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.EnableLag_flowrate
    enaLagHotPum(
    final nPum=nPum,
    final nPum_nominal=nPum_nominal,
    final timPer=timPer,
    final staCon=staCon,
    final relFloHys=relFloHys,
    final VHotWat_flow_nominal=VHotWat_flow_nominal) if have_priOnl and have_heaPriPum
    "Enable lag pump for primary-only plants using differential pressure pump speed control"
    annotation (Placement(transformation(extent={{-200,-10},{-180,10}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.Speed_localDp
    pumSpeLocDp(
    final controllerType=controllerType,
    final nSen=nSen,
    final nPum=nPum,
    final minLocDp=minLocDp,
    final maxLocDp=maxLocDp,
    final minPumSpe=minPumSpe,
    final k=k,
    final Ti=Ti,
    final Td=Td) if have_priOnl and have_varPriPum and have_locDPReg
    "Hot water pump speed control with local DP sensor"
    annotation (Placement(transformation(extent={{-60,-492},{-40,-472}})));

protected
  parameter Boolean have_remDPReg = (speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.RemoteDP)
    "Boolean flag for primary pump speed control with remote differential pressure";

  parameter Boolean have_locDPReg = (speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.LocalDP)
    "Boolean flag for primary pump speed control with local differential pressure";

  parameter Boolean have_temReg = (speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Temperature)
    "Boolean flag for primary pump speed control with temperature readings";

  parameter Boolean have_floReg = (speConTyp == Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Types.PrimaryPumpSpeedControl.Flowrate)
    "Boolean flag for primary pump speed control with flowrate readings";

  parameter Integer pumInd[nPum]={i for i in 1:nPum}
    "Pump index, {1,2,...,n}";

  Buildings.Controls.OBC.CDL.Reals.Sources.Constant con(
    final k=0) if have_priOnl
    "Constant Real zero signal"
    annotation (Placement(transformation(extent={{40,-466},{60,-446}})));

  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greThr(
    final t=0,
    final h=0) if not have_heaPriPum
    "Check if the lead boiler is turned on"
    annotation (Placement(transformation(extent={{-192,-80},{-172,-60}})));

  Buildings.Controls.OBC.CDL.Logical.And and2 if not have_heaPriPum
    "Logical And"
    annotation (Placement(transformation(extent={{-46,-294},{-26,-274}})));

  Buildings.Controls.OBC.CDL.Logical.Or or3 if not have_heaPriPum
    "Logical Or"
    annotation (Placement(transformation(extent={{-48,-328},{-28,-308}})));

  Buildings.Controls.OBC.CDL.Integers.GreaterEqualThreshold intGreEquThr1(
    final t=1)
    "Ensure module does not enable lead pump"
    annotation (Placement(transformation(extent={{-30,22},{-10,42}})));

  Buildings.Controls.OBC.CDL.Integers.LessEqualThreshold intLesEquThr1(
    final t=1)
    "Ensure module does not disable lead pump"
    annotation (Placement(transformation(extent={{18,-20},{38,0}})));

  Buildings.Controls.OBC.CDL.Logical.And and3 if have_heaPriPum
    "Logical And"
    annotation (Placement(transformation(extent={{70,22},{90,42}})));

  Buildings.Controls.OBC.CDL.Logical.Or or4 if have_heaPriPum
    "Logical Or"
    annotation (Placement(transformation(extent={{72,-20},{92,0}})));

  Buildings.Controls.OBC.CDL.Reals.Max max if have_varPriPum
    "Pass higher value"
    annotation (Placement(transformation(extent={{134,-556},{154,-536}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.EnableLead_dedicated
    enaDedLeaPum(
    final offTimThr=offTimThr) if not have_heaPriPum
    "Enable lead pump of dedicated pumps"
    annotation (Placement(transformation(extent={{-200,100},{-180,120}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.EnableLead_headered
    enaHeaLeaPum(
    final nBoi=nBoi) if have_heaPriPum "Enable lead pump of headered pumps"
    annotation (Placement(transformation(extent={{-200,60},{-180,80}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.Speed_remoteDp
    pumSpeRemDp(
    final controllerType=controllerType,
    final nSen=nSen,
    final nPum=nPum,
    final minPumSpe=minPumSpe,
    final k=k,
    final Ti=Ti,
    final Td=Td) if have_priOnl and have_varPriPum and have_remDPReg
    "Hot water pump speed control with remote DP sensor"
    annotation (Placement(transformation(extent={{-60,-530},{-40,-510}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.Speed_flow
    pumSpeFlo(
    final controllerType=controllerType,
    final use_priSecSen=use_priSecFloSen,
    final nPum=nPum,
    final minFlo=minFlo,
    final minPumSpe=minPumSpe,
    final k=k,
    final Ti=Ti,
    final Td=Td) if not have_priOnl and have_varPriPum and have_floReg
    "Pump speed control using flow sensors"
    annotation (Placement(transformation(extent={{-60,-574},{-40,-554}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.Speed_temperature
    pumSpeTem(
    final use_priSen=use_priTemSen,
    final nBoi=nBoi,
    final nPum=nPum,
    final numIgnReq=numIgnReq,
    final minPumSpe=minPumSpe,
    final delTim=delTim,
    final samPer=samPer,
    final triAmo=triAmo,
    final resAmo=resAmo,
    final maxRes=maxRes,
    final twoReqLimLow=twoReqLimLow,
    final twoReqLimHig=twoReqLimHig,
    final oneReqLimLow=oneReqLimLow,
    final oneReqLimHig=oneReqLimHig) if not have_priOnl and have_varPriPum
     and have_temReg "Pump speed control using temperature sensors"
    annotation (Placement(transformation(extent={{-60,-608},{-40,-588}})));

  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea[nBoi] if not have_heaPriPum
    "Boolean to Real conversion"
    annotation (Placement(transformation(extent={{-252,-80},{-232,-60}})));

  Buildings.Controls.OBC.CDL.Routing.RealExtractor extIndSig(
    final nin=nBoi) if not have_heaPriPum
    "Identify status of lead boiler"
    annotation (Placement(transformation(extent={{-222,-80},{-202,-60}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt(
    final k=1)
    "Constant one"
    annotation (Placement(transformation(extent={{-274,190},{-254,210}})));

  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea[nPum] if have_heaPriPum
    "Convert integer to real number"
    annotation (Placement(transformation(extent={{-220,220},{-200,240}})));

  Buildings.Controls.OBC.CDL.Routing.RealExtractor leaPum(
    final nin=nPum) if have_heaPriPum
    "Lead pump index"
    annotation (Placement(transformation(extent={{-80,220},{-60,240}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt if have_heaPriPum
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{-40,220},{-20,240}})));

  Buildings.Controls.OBC.CDL.Routing.RealExtractor nexLagPum(
    final nin=nPum) if have_heaPriPum
    "Next lag pump"
    annotation (Placement(transformation(extent={{-80,-60},{-60,-40}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt1 if have_heaPriPum
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));

  Buildings.Controls.OBC.CDL.Routing.RealExtractor lasLagPum(
    final nin=nPum) if have_heaPriPum
    "Last lag pump"
    annotation (Placement(transformation(extent={{-80,-110},{-60,-90}})));

  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt2 if have_heaPriPum
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{-40,-110},{-20,-90}})));

  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt[nPum]
    "Convert boolean to integer"
    annotation (Placement(transformation(extent={{-250,-130},{-230,-110}})));

  Buildings.Controls.OBC.CDL.Integers.MultiSum mulSumInt(
    final nin=nPum)
    "Sum of integer inputs"
    annotation (Placement(transformation(extent={{-200,-130},{-180,-110}})));

  Buildings.Controls.OBC.CDL.Integers.Add addInt if have_heaPriPum
    "Integer add"
    annotation (Placement(transformation(extent={{-120,-80},{-100,-60}})));

  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt1[nPum] if
    have_heaPriPum and (not have_priOnl)
    "Convert boolean to integer"
    annotation (Placement(transformation(extent={{-250,-166},{-230,-146}})));

  Buildings.Controls.OBC.CDL.Integers.MultiSum mulSumInt1(
    final nin=nBoi) if have_heaPriPum and (not have_priOnl)
    "Sum of integer inputs"
    annotation (Placement(transformation(extent={{-200,-166},{-180,-146}})));

  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt2[nPum] if
    have_heaPriPum and (not have_priOnl)
    "Convert boolean to integer"
    annotation (Placement(transformation(extent={{-248,-242},{-228,-222}})));

  Buildings.Controls.OBC.CDL.Integers.MultiSum mulSumInt2(
    final nin=nBoi) if have_heaPriPum and (not have_priOnl)
    "Sum of integer inputs"
    annotation (Placement(transformation(extent={{-202,-242},{-182,-222}})));

  Buildings.Controls.OBC.CDL.Logical.Or or1
    if not have_priOnl or not have_heaPriPum
    "Logical or"
    annotation (Placement(transformation(extent={{-250,-200},{-230,-180}})));

  Buildings.Controls.OBC.CDL.Integers.Add addInt1 if have_heaPriPum and (not have_priOnl)
    "Increase number of enabled boilers by one to initiate pump enable"
    annotation (Placement(transformation(extent={{-130,-170},{-110,-150}})));

  Buildings.Controls.OBC.CDL.Integers.Switch intSwi if have_heaPriPum and (not have_priOnl)
    "Integer switch"
    annotation (Placement(transformation(extent={{-96,-200},{-76,-180}})));

  Buildings.Controls.OBC.CDL.Integers.Greater intGre if have_heaPriPum and (not
    have_priOnl)
    "Check if more boilers than pumps are enabled"
    annotation (Placement(transformation(extent={{-40,-200},{-20,-180}})));

  Buildings.Controls.OBC.CDL.Integers.Less intLes if have_heaPriPum and (not
    have_priOnl)
    "Check if less boilers than pumps are enabled"
    annotation (Placement(transformation(extent={{-38,-250},{-18,-230}})));

  Buildings.Controls.OBC.CDL.Logical.Latch lat
    if not have_priOnl or not have_heaPriPum
    "Hold true signal when a pump needs to be enabled for stage change"
    annotation (Placement(transformation(extent={{-200,-200},{-180,-180}})));

  Buildings.Controls.OBC.CDL.Logical.And and4 if have_heaPriPum and (not
    have_priOnl)
    "Initiate the pump enable process"
    annotation (Placement(transformation(extent={{0,-200},{20,-180}})));

  Buildings.Controls.OBC.CDL.Logical.And and5 if have_heaPriPum and (not
    have_priOnl)
    "Initiate the pump disable process"
    annotation (Placement(transformation(extent={{0,-250},{20,-230}})));

  Buildings.Controls.OBC.CDL.Logical.Not not1 if have_heaPriPum and (not
    have_priOnl)
    "Logical not"
    annotation (Placement(transformation(extent={{50,-250},{70,-230}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.ChangeStatus
    chaPumSta(final nPum=nPum)
    if not have_heaPriPum
    "Change lead pump status for dedicated primary pumps"
    annotation (Placement(transformation(extent={{60,100},{80,120}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.ChangeStatus
    chaPumSta1(
    final nPum=nPum) if have_heaPriPum
    "Change lead pump status for headered primary pumps"
    annotation (Placement(transformation(extent={{60,66},{80,86}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.ChangeStatus
    chaPumSta2(
    final nPum=nPum) if have_priOnl and have_heaPriPum
    "Change lag pump status for headered primary pumps in a plant that is primary-only"
    annotation (Placement(transformation(extent={{130,-42},{150,-22}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.ChangeStatus
    chaPumSta3(
    final nPum=nPum) if have_heaPriPum and (not have_priOnl)
    "Change lag pump status for headered primary pumps in a plant that is not primary-only"
    annotation (Placement(transformation(extent={{132,-182},{152,-162}})));

  Buildings.Controls.OBC.CDL.Logical.And and1 if not have_heaPriPum
    "Lag pump enable"
    annotation (Placement(transformation(extent={{-148,-294},{-128,-274}})));

  Buildings.Controls.OBC.CDL.Logical.Not not2 if not have_heaPriPum
    "Logical not"
    annotation (Placement(transformation(extent={{-148,-330},{-128,-310}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.ChangeStatus
    chaPumSta4(
    final nPum=nPum) if not have_heaPriPum
    "Change lag pump status for dedicated primary pumps"
    annotation (Placement(transformation(extent={{64,-314},{84,-294}})));

  Buildings.Controls.OBC.CDL.Logical.Or or2 if not have_heaPriPum
    "Lag pump disable"
    annotation (Placement(transformation(extent={{-110,-312},{-90,-292}})));

  Buildings.Controls.OBC.CDL.Logical.Not not3
    "Logical Not"
    annotation (Placement(transformation(extent={{-200,30},{-180,50}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDel(
    final delayTime=delBoiDis)
    "Delay pump disable after boilers have been disabled"
    annotation (Placement(transformation(extent={{-120,30},{-100,50}})));

  Buildings.Controls.OBC.CDL.Logical.Switch logSwi[nPum]
    "Logical switch"
    annotation (Placement(transformation(extent={{182,-42},{202,-22}})));

  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booRep(
    final nout=nPum)
    "Boolean replicator"
    annotation (Placement(transformation(extent={{142,30},{162,50}})));

  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con1[nPum](
    final k=fill(false, nPum))
    "Boolean False signal"
    annotation (Placement(transformation(extent={{128,0},{148,20}})));

  Buildings.Controls.OBC.CDL.Logical.Pre pre2 if not have_priOnl or not have_heaPriPum
    "Logical pre block"
    annotation (Placement(transformation(extent={{-60,-380},{-80,-360}})));

  Buildings.Controls.OBC.CDL.Logical.Or orProComDed if not have_heaPriPum
    "Combine process completion signals from lead and lag modules for dedicated
    pumps"
    annotation (Placement(transformation(extent={{244,-318},{264,-298}})));

  Buildings.Controls.OBC.CDL.Logical.Or orProComHea if have_heaPriPum and (not have_priOnl)
    "Combine process completion signals from lead and lag modules for headered
    pumps"
    annotation (Placement(transformation(extent={{244,-222},{264,-202}})));

  Buildings.Controls.OBC.CDL.Logical.Pre pre1 if not have_heaPriPum
    "Pre block to trigger the pump enable only after the external lead pump index
    signal has been generated by the staging process module"
    annotation (Placement(transformation(extent={{-90,100},{-70,120}})));

equation
  connect(enaDedLeaPum.uPlaEna, uPlaEna) annotation (Line(points={{-202,115},{-240,
          115},{-240,110},{-300,110}}, color={255,0,255}));
  connect(uPumLeaLag, intToRea.u)
    annotation (Line(points={{-300,230},{-222,230}}, color={255,127,0}));
  connect(intToRea.y, leaPum.u)
    annotation (Line(points={{-198,230},{-82,230}}, color={0,0,127}));
  connect(conInt.y, leaPum.index)
    annotation (Line(points={{-252,200},{-70,200},{-70,218}}, color={255,127,0}));
  connect(leaPum.y, reaToInt.u)
    annotation (Line(points={{-58,230},{-42,230}},color={0,0,127}));
  connect(intToRea.y, nexLagPum.u)
    annotation (Line(points={{-198,230},{-160,230},{-160,-50},{-82,-50}},
      color={0,0,127}));
  connect(nexLagPum.y, reaToInt1.u)
    annotation (Line(points={{-58,-50},{-42,-50}}, color={0,0,127}));
  connect(lasLagPum.y, reaToInt2.u)
    annotation (Line(points={{-58,-100},{-42,-100}}, color={0,0,127}));
  connect(enaLagHotPum.VHotWat_flow,VHotWat_flow)
    annotation (Line(points={{-202,4},{-266,4},{-266,-20},{-300,-20}},
      color={0,0,127}));
  connect(uHotWatPum,enaLagHotPum.uHotWatPum)
    annotation (Line(points={{-300,140},{-260,140},{-260,-3.8},{-202,-3.8}},
      color={255,0,255}));
  connect(intToRea.y, lasLagPum.u)
    annotation (Line(points={{-198,230},{-160,230},{-160,-100},{-82,-100}},
      color={0,0,127}));
  connect(pumSpeLocDp.dpHotWat_local,dpHotWat_local)
    annotation (Line(points={{-62,-474},{-230,-474},{-230,-440},{-300,-440}},
      color={0,0,127}));
  connect(pumSpeLocDp.dpHotWat_remote,dpHotWat_remote)
    annotation (Line(points={{-62,-486},{-200,-486},{-200,-480},{-300,-480}},
      color={0,0,127}));
  connect(pumSpeLocDp.dpHotWatSet,dpHotWatSet)
    annotation (Line(points={{-62,-490},{-220,-490},{-220,-510},{-300,-510}},
      color={0,0,127}));
  connect(dpHotWat_remote,pumSpeRemDp.dpHotWat)
    annotation (Line(points={{-300,-480},{-200,-480},{-200,-520},{-62,-520}},
      color={0,0,127}));
  connect(dpHotWatSet,pumSpeRemDp.dpHotWatSet)
    annotation (Line(points={{-300,-510},{-220,-510},{-220,-528},{-62,-528}},
      color={0,0,127}));
  connect(uHotWatPum, booToInt.u)
    annotation (Line(points={{-300,140},{-260,140},{-260,-120},{-252,-120}},
      color={255,0,255}));
  connect(booToInt.y, mulSumInt.u)
    annotation (Line(points={{-228,-120},{-202,-120}}, color={255,127,0}));
  connect(addInt.y, nexLagPum.index)
    annotation (Line(points={{-98,-70},{-70,-70},{-70,-62}}, color={255,127,0}));
  connect(mulSumInt.y, addInt.u2)
    annotation (Line(points={{-178,-120},{-128,-120},{-128,-76},{-122,-76}},
      color={255,127,0}));
  connect(conInt.y, addInt.u1)
    annotation (Line(points={{-252,200},{-140,200},{-140,-64},{-122,-64}},
      color={255,127,0}));
  connect(mulSumInt.y, lasLagPum.index)
    annotation (Line(points={{-178,-120},{-70,-120},{-70,-112}}, color={255,127,0}));
  connect(VHotWat_flow,pumSpeFlo. VHotWatPri_flow) annotation (Line(points={{-300,
          -20},{-266,-20},{-266,-562},{-62,-562}}, color={0,0,127}));
  connect(VHotWatSec_flow,pumSpeFlo. VHotWatSec_flow) annotation (Line(points={{-300,
          -580},{-240,-580},{-240,-566},{-62,-566}}, color={0,0,127}));
  connect(VHotWatDec_flow,pumSpeFlo. VHotWatDec_flow) annotation (Line(points={{-300,
          -610},{-236,-610},{-236,-570},{-62,-570}}, color={0,0,127}));
  connect(THotWatPri, pumSpeTem.THotWatPri) annotation (Line(points={{-300,-640},
          {-80,-640},{-80,-596},{-62,-596}}, color={0,0,127}));
  connect(THotWatSec, pumSpeTem.THotWatSec) annotation (Line(points={{-300,-670},
          {-76,-670},{-76,-600},{-62,-600}}, color={0,0,127}));
  connect(THotWatBoiSupWeiAve, pumSpeTem.THotWatBoiSupWeiAve) annotation (Line(
        points={{-300,-700},{-68,-700},{-68,-604},{-62,-604}}, color={0,0,127}));
  connect(uBoi, booToRea.u)
    annotation (Line(points={{-300,-70},{-254,-70}}, color={255,0,255}));
  connect(booToRea.y, extIndSig.u)
    annotation (Line(points={{-230,-70},{-224,-70}}, color={0,0,127}));
  connect(conInt.y, extIndSig.index) annotation (Line(points={{-252,200},{-140,200},
          {-140,-88},{-212,-88},{-212,-82}}, color={255,127,0}));
  connect(uBoi, booToInt1.u) annotation (Line(points={{-300,-70},{-270,-70},{-270,
          -156},{-252,-156}}, color={255,0,255}));
  connect(booToInt1.y, mulSumInt1.u[1:nPum]) annotation (Line(points={{-228,-156},
          {-202,-156}}, color={255,127,0}));
  connect(booToInt2.y,mulSumInt2. u[1:nPum]) annotation (Line(points={{-226,
          -232},{-204,-232}}, color={255,127,0}));
  connect(uHotWatPum, booToInt2.u) annotation (Line(points={{-300,140},{-260,
          140},{-260,-232},{-250,-232}}, color={255,0,255}));
  connect(or1.u1, uStaUp)
    annotation (Line(points={{-252,-190},{-300,-190}}, color={255,0,255}));
  connect(uOnOff, or1.u2) annotation (Line(points={{-300,-220},{-256,-220},{-256,
          -198},{-252,-198}}, color={255,0,255}));
  connect(conInt.y, addInt1.u1) annotation (Line(points={{-252,200},{-140,200},{
          -140,-154},{-132,-154}}, color={255,127,0}));
  connect(mulSumInt1.y, addInt1.u2) annotation (Line(points={{-178,-156},{-154,-156},
          {-154,-166},{-132,-166}}, color={255,127,0}));
  connect(addInt1.y, intSwi.u1) annotation (Line(points={{-108,-160},{-104,-160},
          {-104,-182},{-98,-182}}, color={255,127,0}));
  connect(mulSumInt1.y, intSwi.u3) annotation (Line(points={{-178,-156},{-154,-156},
          {-154,-198},{-98,-198}}, color={255,127,0}));
  connect(intSwi.y, intGre.u1)
    annotation (Line(points={{-74,-190},{-42,-190}}, color={255,127,0}));
  connect(mulSumInt2.y, intGre.u2) annotation (Line(points={{-180,-232},{-72,
          -232},{-72,-198},{-42,-198}}, color={255,127,0}));
  connect(intSwi.y, intLes.u1) annotation (Line(points={{-74,-190},{-56,-190},{-56,
          -240},{-40,-240}}, color={255,127,0}));
  connect(mulSumInt2.y, intLes.u2) annotation (Line(points={{-180,-232},{-72,
          -232},{-72,-248},{-40,-248}}, color={255,127,0}));
  connect(or1.y, lat.u)
    annotation (Line(points={{-228,-190},{-202,-190}}, color={255,0,255}));
  connect(lat.y, intSwi.u2)
    annotation (Line(points={{-178,-190},{-98,-190}}, color={255,0,255}));
  connect(intGre.y, and4.u1)
    annotation (Line(points={{-18,-190},{-2,-190}}, color={255,0,255}));
  connect(intLes.y, and5.u1)
    annotation (Line(points={{-16,-240},{-2,-240}}, color={255,0,255}));
  connect(not1.u, and5.y)
    annotation (Line(points={{48,-240},{22,-240}}, color={255,0,255}));
  connect(pumSpeRemDp.yHotWatPumSpe, max.u2) annotation (Line(points={{-38,-520},
          {96,-520},{96,-552},{132,-552}}, color={0,0,127}));
  connect(pumSpeLocDp.yHotWatPumSpe, max.u2) annotation (Line(points={{-38,-482},
          {96,-482},{96,-552},{132,-552}}, color={0,0,127}));
  connect(pumSpeFlo.yHotWatPumSpe, max.u2) annotation (Line(points={{-38,-564},{
          96,-564},{96,-552},{132,-552}}, color={0,0,127}));
  connect(pumSpeTem.yHotWatPumSpe, max.u2) annotation (Line(points={{-38,-598},{
          96,-598},{96,-552},{132,-552}}, color={0,0,127}));
  connect(uMinPriPumSpeCon, max.u1)
    annotation (Line(points={{-300,-540},{132,-540}}, color={0,0,127}));
  connect(reaToInt.y, chaPumSta1.uNexLagPum) annotation (Line(points={{-18,230},
          {46,230},{46,72},{58,72}}, color={255,127,0}));
  connect(reaToInt.y, chaPumSta1.uLasLagPum) annotation (Line(points={{-18,230},
          {46,230},{46,68},{58,68}}, color={255,127,0}));
  connect(enaHeaLeaPum.yLea, chaPumSta1.uNexLagPumSta) annotation (Line(points={{-178,70},
          {36,70},{36,83.8},{58,83.8}},  color={255,0,255}));
  connect(enaHeaLeaPum.yLea, chaPumSta1.uLasLagPumSta) annotation (Line(points={{-178,70},
          {36,70},{36,79.8},{58,79.8}}, color={255,0,255}));
  connect(uHotWatPum, chaPumSta.uHotWatPum) annotation (Line(points={{-300,140},
          {26,140},{26,110},{58,110}}, color={255,0,255}));
  connect(uHotWatPum, chaPumSta1.uHotWatPum) annotation (Line(points={{-300,140},
          {26,140},{26,76},{58,76}}, color={255,0,255}));
  connect(reaToInt1.y, chaPumSta2.uNexLagPum) annotation (Line(points={{-18,-50},
          {30,-50},{30,-36},{128,-36}},color={255,127,0}));
  connect(reaToInt2.y, chaPumSta2.uLasLagPum) annotation (Line(points={{-18,
          -100},{34,-100},{34,-40},{128,-40}},color={255,127,0}));
  connect(reaToInt1.y, chaPumSta3.uNexLagPum) annotation (Line(points={{-18,-50},
          {30,-50},{30,-176},{130,-176}},color={255,127,0}));
  connect(reaToInt2.y, chaPumSta3.uLasLagPum) annotation (Line(points={{-18,
          -100},{34,-100},{34,-180},{130,-180}},color={255,127,0}));
  connect(lat.y, and1.u1) annotation (Line(points={{-178,-190},{-170,-190},{
          -170,-284},{-150,-284}}, color={255,0,255}));
  connect(lat.y, or2.u1) annotation (Line(points={{-178,-190},{-170,-190},{-170,
          -302},{-112,-302}}, color={255,0,255}));
  connect(not2.y, or2.u2) annotation (Line(points={{-126,-320},{-118,-320},{
          -118,-310},{-112,-310}}, color={255,0,255}));
  connect(uNexEnaBoi, chaPumSta4.uNexLagPum) annotation (Line(points={{-300,
          -300},{-188,-300},{-188,-334},{26,-334},{26,-308},{62,-308}}, color={
          255,127,0}));
  connect(uLasDisBoi, chaPumSta4.uLasLagPum) annotation (Line(points={{-300,
          -340},{32,-340},{32,-312},{62,-312}}, color={255,127,0}));
  connect(chaPumSta.yHotWatPum, chaPumSta4.uHotWatPum) annotation (Line(points={{82,114},
          {104,114},{104,-266},{52,-266},{52,-304},{62,-304}}, color={255,0,255}));
  connect(chaPumSta1.yHotWatPum, chaPumSta2.uHotWatPum) annotation (Line(points={{82,80},
          {100,80},{100,-32},{128,-32}}, color={255,0,255}));
  connect(chaPumSta1.yHotWatPum, chaPumSta3.uHotWatPum) annotation (Line(points={{82,80},
          {100,80},{100,-172},{130,-172}}, color={255,0,255}));
  connect(greThr.u, extIndSig.y)
    annotation (Line(points={{-194,-70},{-200,-70}}, color={0,0,127}));
  connect(greThr.y, enaDedLeaPum.uLeaBoiSta) annotation (Line(points={{-170,-70},
          {-166,-70},{-166,-42},{-218,-42},{-218,105},{-202,105}}, color={255,0,
          255}));
  connect(and1.y, and2.u1)
    annotation (Line(points={{-126,-284},{-48,-284}}, color={255,0,255}));
  connect(or2.y, or3.u1) annotation (Line(points={{-88,-302},{-70,-302},{-70,-318},
          {-50,-318}},color={255,0,255}));
  connect(and2.y, chaPumSta4.uNexLagPumSta) annotation (Line(points={{-24,-284},
    {-20,-284},{-20,-296.2},{62,-296.2}}, color={255,0,255}));
  connect(or3.y, chaPumSta4.uLasLagPumSta) annotation (Line(points={{-26,-318},
          {48,-318},{48,-300.2},{62,-300.2}}, color={255,0,255}));
  connect(intGreEquThr1.y, and3.u1)
    annotation (Line(points={{-8,32},{68,32}}, color={255,0,255}));
  connect(enaLagHotPum.yUp, and3.u2) annotation (Line(points={{-178,4},{2,4},{2,
          24},{68,24}}, color={255,0,255}));
  connect(or4.y, chaPumSta2.uLasLagPumSta) annotation (Line(points={{94,-10},{
          108,-10},{108,-28.2},{128,-28.2}}, color={255,0,255}));
  connect(and3.y, chaPumSta2.uNexLagPumSta) annotation (Line(points={{92,32},{
          112,32},{112,-24.2},{128,-24.2}}, color={255,0,255}));
  connect(intLesEquThr1.y, or4.u1)
    annotation (Line(points={{40,-10},{70,-10}}, color={255,0,255}));
  connect(enaLagHotPum.yDown, or4.u2) annotation (Line(points={{-178,-4},{2,-4},
          {2,-28},{66,-28},{66,-18},{70,-18}}, color={255,0,255}));
  connect(and4.y, and3.u2) annotation (Line(points={{22,-190},{50,-190},{50,24},
          {68,24}}, color={255,0,255}));
  connect(not1.y, or4.u2) annotation (Line(points={{72,-240},{76,-240},{76,-212},
          {54,-212},{54,-18},{70,-18}}, color={255,0,255}));
  connect(or4.y, chaPumSta3.uLasLagPumSta) annotation (Line(points={{94,-10},{
          108,-10},{108,-168.2},{130,-168.2}}, color={255,0,255}));
  connect(and3.y, chaPumSta3.uNexLagPumSta) annotation (Line(points={{92,32},{
          112,32},{112,-164.2},{130,-164.2}}, color={255,0,255}));
  connect(mulSumInt.y, intGreEquThr1.u) annotation (Line(points={{-178,-120},{
          -48,-120},{-48,32},{-32,32}}, color={255,127,0}));
  connect(mulSumInt.y, intLesEquThr1.u) annotation (Line(points={{-178,-120},{8,
          -120},{8,-10},{16,-10}}, color={255,127,0}));
  connect(con.y, max.u1) annotation (Line(points={{62,-456},{82,-456},{82,-540},
          {132,-540}}, color={0,0,127}));
  connect(uPlaEna, not3.u) annotation (Line(points={{-300,110},{-240,110},{-240,
          40},{-202,40}}, color={255,0,255}));
  connect(not3.y, truDel.u)
    annotation (Line(points={{-178,40},{-122,40}}, color={255,0,255}));
  connect(truDel.y, booRep.u) annotation (Line(points={{-98,40},{-48,40},{-48,54},
          {122,54},{122,40},{140,40}}, color={255,0,255}));
  connect(chaPumSta2.yHotWatPum, logSwi.u3) annotation (Line(points={{152,-28},
          {166,-28},{166,-40},{180,-40}},color={255,0,255}));
  connect(booRep.y, logSwi.u2) annotation (Line(points={{164,40},{174,40},{174,-32},
          {180,-32}}, color={255,0,255}));
  connect(con1.y, logSwi.u1) annotation (Line(points={{150,10},{166,10},{166,-24},
          {180,-24}}, color={255,0,255}));
  connect(logSwi.y, yHotWatPum) annotation (Line(points={{204,-32},{248,-32},{248,
          0},{300,0}}, color={255,0,255}));
  connect(chaPumSta3.yHotWatPum, logSwi.u3) annotation (Line(points={{154,-168},
          {166,-168},{166,-40},{180,-40}}, color={255,0,255}));
  connect(chaPumSta4.yHotWatPum, logSwi.u3) annotation (Line(points={{86,-300},
          {166,-300},{166,-40},{180,-40}},color={255,0,255}));
  connect(uNexEnaBoi, chaPumSta.uNexLagPum) annotation (Line(points={{-300,-300},
          {-278,-300},{-278,98},{22,98},{22,106},{58,106}}, color={255,127,0}));
  connect(uLasDisBoi, chaPumSta.uLasLagPum) annotation (Line(points={{-300,-340},
          {-264,-340},{-264,96},{28,96},{28,102},{58,102}}, color={255,127,0}));
  connect(uHotWatPum, pumSpeLocDp.uHotWatPum) annotation (Line(points={{-300,
          140},{-260,140},{-260,-478},{-62,-478}}, color={255,0,255}));
  connect(uHotWatPum, pumSpeRemDp.uHotWatPum) annotation (Line(points={{-300,140},
          {-260,140},{-260,-512},{-62,-512}}, color={255,0,255}));
  connect(uHotWatPum, pumSpeFlo.uHotWatPum) annotation (Line(points={{-300,140},
          {-260,140},{-260,-558},{-62,-558}}, color={255,0,255}));
  connect(uHotWatPum, pumSpeTem.uHotWatPum) annotation (Line(points={{-300,140},
          {-260,140},{-260,-592},{-62,-592}}, color={255,0,255}));
  connect(max.y, yPumSpe)
    annotation (Line(points={{156,-546},{300,-546}}, color={0,0,127}));
  connect(intGreEquThr1.y, and2.u2) annotation (Line(points={{-8,32},{58,32},{58,
          -206},{82,-206},{82,-260},{-58,-260},{-58,-292},{-48,-292}}, color={255,
          0,255}));
  connect(intLesEquThr1.y, or3.u2) annotation (Line(points={{40,-10},{62,-10},{62,
          -200},{88,-200},{88,-342},{-64,-342},{-64,-326},{-50,-326}}, color={255,
          0,255}));
  connect(uHotIsoVal, enaHeaLeaPum.uHotWatIsoVal)
    annotation (Line(points={{-300,70},{-202,70}}, color={255,0,255}));
  connect(chaPumSta3.yPumStaCom, orProComHea.u1) annotation (Line(points={{154,-176},
          {220,-176},{220,-212},{242,-212}}, color={255,0,255}));
  connect(chaPumSta4.yPumStaCom, orProComDed.u1)
    annotation (Line(points={{86,-308},{242,-308}}, color={255,0,255}));
  connect(chaPumSta1.yPumStaCom, orProComHea.u2) annotation (Line(points={{82,72},
          {212,72},{212,-220},{242,-220}}, color={255,0,255}));
  connect(chaPumSta.yPumStaCom, orProComDed.u2) annotation (Line(points={{82,106},
          {216,106},{216,-316},{242,-316}}, color={255,0,255}));
  connect(orProComHea.y, pre2.u) annotation (Line(points={{266,-212},{276,-212},
          {276,-370},{-58,-370}}, color={255,0,255}));
  connect(orProComDed.y, pre2.u) annotation (Line(points={{266,-308},{276,-308},
          {276,-370},{-58,-370}}, color={255,0,255}));
  connect(pre2.y, lat.clr) annotation (Line(points={{-82,-370},{-212,-370},{
          -212,-196},{-202,-196}}, color={255,0,255}));
  connect(uPumChaPro, not2.u) annotation (Line(points={{-300,-250},{-182,-250},
          {-182,-320},{-150,-320}}, color={255,0,255}));
  connect(uPumChaPro, and5.u2) annotation (Line(points={{-300,-250},{-90,-250},
          {-90,-256},{-8,-256},{-8,-248},{-2,-248}}, color={255,0,255}));
  connect(uPumChaPro, and4.u2) annotation (Line(points={{-300,-250},{-90,-250},
          {-90,-208},{-14,-208},{-14,-198},{-2,-198}}, color={255,0,255}));
  connect(uPumChaPro, and1.u2) annotation (Line(points={{-300,-250},{-182,-250},
          {-182,-292},{-150,-292}}, color={255,0,255}));
  connect(enaDedLeaPum.yLea, pre1.u)
    annotation (Line(points={{-178,110},{-92,110}}, color={255,0,255}));
  connect(pre1.y, chaPumSta.uNexLagPumSta) annotation (Line(points={{-68,110},{4,
          110},{4,117.8},{58,117.8}}, color={255,0,255}));
  connect(pre1.y, chaPumSta.uLasLagPumSta) annotation (Line(points={{-68,110},{4,
          110},{4,113.8},{58,113.8}}, color={255,0,255}));
annotation (defaultComponentName="priPumCon",
  Diagram(coordinateSystem(preserveAspectRatio=false,extent={{-280,-720},{280,260}}),
  graphics={
    Rectangle(
      extent={{-276,256},{274,60}},
      fillColor={210,210,210},
      fillPattern=FillPattern.Solid,
      pattern=LinePattern.None),
    Text(
      extent={{206,248},{270,232}},
      textColor={0,0,127},
      horizontalAlignment=TextAlignment.Right,
      textString="Enable lead pump"),
    Rectangle(
      extent={{-276,56},{274,-136}},
      fillColor={210,210,210},
      fillPattern=FillPattern.Solid,
      pattern=LinePattern.None),
    Text(
      extent={{192,52},{270,36}},
      textColor={0,0,127},
      horizontalAlignment=TextAlignment.Right,
      textString="Enable next lag pump"),
    Text(
      extent={{188,-126},{266,-136}},
      textColor={0,0,127},
      horizontalAlignment=TextAlignment.Right,
      textString="Disable last lag pump"),
    Rectangle(
      extent={{-278,-420},{272,-714}},
      fillColor={210,210,210},
      fillPattern=FillPattern.Solid,
      pattern=LinePattern.None),
    Text(
      extent={{220,-422},{266,-434}},
      textColor={0,0,127},
      horizontalAlignment=TextAlignment.Right,
      textString="Pump speed"),
    Rectangle(
      extent={{-276,-268},{274,-356}},
      fillColor={210,210,210},
      fillPattern=FillPattern.Solid,
      pattern=LinePattern.None),
    Text(
      extent={{74,-272},{262,-286}},
      textColor={0,0,127},
      horizontalAlignment=TextAlignment.Right,
      textString="Enable/Disable lag pumps for dedicated primary pumps"),
    Rectangle(
      extent={{-276,-140},{274,-264}},
      fillColor={210,210,210},
      fillPattern=FillPattern.Solid,
      pattern=LinePattern.None),
    Text(
      extent={{178,-146},{264,-202}},
      textColor={0,0,127},
      horizontalAlignment=TextAlignment.Left,
          textString="Enable/Disable lag pumps
for headered pumps in 
plants that are not 
primary-only")}),
  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-300},{100,300}}),
    graphics={
      Rectangle(
        extent={{-100,-300},{100,300}},
        lineColor={0,0,0},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
      Text(
        extent={{-100,350},{100,310}},
        textColor={0,0,255},
        textString="%name"),
      Rectangle(
        extent={{-80,60},{82,-60}},
        lineColor={28,108,200},
        fillColor={210,210,210},
        fillPattern=FillPattern.Solid,
        borderPattern=BorderPattern.Raised),
      Polygon(
        points={{-80,60},{-14,4},{-80,-60},{-80,60}},
        lineColor={175,175,175},
        fillColor={175,175,175},
        fillPattern=FillPattern.Solid)}),
Documentation(info="<html>
<p>
Primary hot water pump control sequence per ASHRAE Guideline 36, 2021, section
5.21.6. It consists of:
</p>
<ul>
<li>
Subsequences to enable lead pump, 
<ul>
<li>
for plants with dedicated pumps 
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.EnableLead_dedicated\">
Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.EnableLead_dedicated</a>.
</li>
<li>
for plants with headered pumps 
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.EnableLead_headered\">
Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.EnableLead_headered</a>.
</li>
</ul>
</li>
<li>
Subsequences to stage lag pumps
<ul>
<li>
for primary-only plants with headered, variable-speed pumps
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.EnableLag_flowrate\">
Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.EnableLag_flowrate</a>.
</li>
<li>
for other plants with headered pumps.
</li>
<li>
for plants with dedicated pumps.
</li>
</ul>
</li>
<li>
Subsequences to control pump speed,
<ul>
<li>
for primary-only plants, where the remote DP sensor(s) is not hardwired to the plant
controller, but a local DP sensor is hardwired
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.Speed_localDp\">
Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.Speed_localDp</a>.
</li>
<li>
for primary-only plants, where the remote DP sensor(s) is hardwired to the plant controller
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.Speed_remoteDp\">
Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.Generic.Speed_remoteDp</a>.
</li>
<li>
for primary-secondary plants, with flowrate sensor(s) for speed regulation
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.Speed_flow\">
Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.Speed_flow</a>.
</li>
<li>
for primary-secondary plants, with temperature sensors for speed regulation
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.Speed_temperature\">
Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Pumps.PrimaryPumps.Subsequences.Speed_temperature</a>.
</li>
</ul>
</li>
</ul>
<p>
The parameter values for valid pump configurations are as follows:
</p>
<br>
      <table summary=\"allowedConfigurations\" border=\"1\">
        <thead>
          <tr>
            <th>Parameters/Pump configurations</th>
            <th>1</th>
            <th>2</th>
            <th>3</th>
            <th>4</th>
            <th>5</th>
            <th>6</th>
            <th>7</th>
            <th>8</th>
            <th>9</th>
            <th>10</th>
            <th>11</th>
            <th>12</th>
          </tr>
        </thead>
        <tbody>
          <tr>
            <td>have_priOnl</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
          </tr>
          <tr>
            <td>have_heaPriPum</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
            <td>FALSE</td>
          </tr>
          <tr>
            <td>have_varPriPum</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>FALSE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>TRUE</td>
            <td>FALSE</td>
          </tr>
          <tr>
            <td>speConTyp</td>
            <td>remoteDP</td>
            <td>localDP</td>
            <td>flowrate</td>
            <td>flowrate</td>
            <td>temperature</td>
            <td>temperature</td>
            <td>NA</td>
            <td>flowrate</td>
            <td>flowrate</td>
            <td>temperature</td>
            <td>temperature</td>
            <td>NA</td>
          </tr>
          <tr>
            <td>use_priSecFloSen</td>
            <td>NA</td>
            <td>NA</td>
            <td>TRUE</td>
            <td>FALSE</td>
            <td>NA</td>
            <td>NA</td>
            <td>NA</td>
            <td>TRUE</td>
            <td>FALSE</td>
            <td>NA</td>
            <td>NA</td>
            <td>NA</td>
          </tr>
          <tr>
            <td>use_priTemSen</td>
            <td>NA</td>
            <td>NA</td>
            <td>NA</td>
            <td>NA</td>
            <td>TRUE</td>
            <td>FALSE</td>
            <td>NA</td>
            <td>NA</td>
<td>NA</td>
<td>TRUE</td>
<td>FALSE</td>
<td>NA</td>
</tr>
</tbody>
</table> 
</html>",
revisions="<html>
<ul>
<li>
August 11, 2020, by Karthik Devaprasad:<br/>
First implementation.
</li>
</ul>
</html>"));
end Controller;
