within Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Staging.SetPoints.Subsequences;
block Capacities
  "Returns design and minimal stage capacities for current and next available higher and lower stage"

  parameter Integer nSta = 5
    "Total number of stages";

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uLow
    "Current stage is the lowest available stage"
    annotation (Placement(transformation(extent={{-240,-80},{-200,-40}}),
      iconTransformation(extent={{-140,-110},{-100,-70}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uHig
    "Current stage is the highest available stage"
    annotation (Placement(transformation(extent={{-240,-140},{-200,-100}}),
      iconTransformation(extent={{-140,-80},{-100,-40}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput u(
    final min=0,
    final max=nSta)
    "Boiler plant stage"
    annotation (Placement(transformation(extent={{-240,100},{-200,140}}),
      iconTransformation(extent={{-140,10},{-100,50}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uUp(
    final min=0,
    final max=nSta)
    "Next available higher stage"
    annotation (Placement(transformation(extent={{-240,40},{-200,80}}),
      iconTransformation(extent={{-140,-20},{-100,20}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uDown(
    final min=0,
    final max=nSta)
    "Next available lower stage"
    annotation (Placement(transformation(extent={{-240,-20},{-200,20}}),
      iconTransformation(extent={{-140,-50},{-100,-10}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput uDesCap[nSta](
    final quantity=fill("Power", nSta),
    final unit=fill("W", nSta))
    "Design stage capacities"
    annotation (Placement(transformation(extent={{-240,160},{-200,200}}),
      iconTransformation(extent={{-140,70},{-100,110}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput uMinCap[nSta](
    final quantity=fill("Power", nSta),
    final unit=fill("W", nSta))
    "Unload stage capacities"
    annotation (Placement(transformation(extent={{-240,-200},{-200,-160}}),
      iconTransformation(extent={{-140,40},{-100,80}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yDes(
    final unit="W",
    final quantity="Power")
    "Design capacity of the current stage"
    annotation (Placement(transformation(extent={{200,130},{240,170}}),
      iconTransformation(extent={{100,60},{140,100}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yDowDes(
    final unit="W",
    final quantity="Power")
    "Design capacity of the next available lower stage"
    annotation (Placement(transformation(extent={{200,0},{240,40}}),
      iconTransformation(extent={{100,-20},{140,20}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yUpDes(
    final unit="W",
    final quantity="Power")
    "Design capacity of the next available higher stage"
    annotation (Placement(transformation(extent={{200,40},{240,80}}),
      iconTransformation(extent={{100,20},{140,60}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yMin(
    final unit="W",
    final quantity="Power")
    "Minimum capacity of the current stage"
    annotation (Placement(transformation(extent={{200,-40},{240,0}}),
      iconTransformation(extent={{100,-60},{140,-20}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yUpMin(
    final unit="W",
    final quantity="Power")
    "Minimum capacity of the next available higher stage"
    annotation (Placement(transformation(extent={{200,-110},{240,-70}}),
      iconTransformation(extent={{100,-100},{140,-60}})));

protected
  final parameter Real larGai = 10
    "Large gain";

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Generic.ZeroIndexCorrection zerStaIndCor
    "Modify real extractor inputs and outputs"
    annotation (Placement(transformation(extent={{-120,110},{-100,130}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Generic.ZeroIndexCorrection zerStaIndCor1
    "Modify real extractor inputs and outputs"
    annotation (Placement(transformation(extent={{-20,40},{0,60}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Generic.ZeroIndexCorrection zerStaIndCor2
    "Modify real extractor inputs and outputs"
    annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Generic.ZeroIndexCorrection zerStaIndCor3
    "Modify real extractor inputs and outputs"
    annotation (Placement(transformation(extent={{-40,-60},{-20,-40}})));

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Boilers.Generic.ZeroIndexCorrection zerStaIndCor4
    "Modify real extractor inputs and outputs"
    annotation (Placement(transformation(extent={{-40,-100},{-20,-80}})));

  Buildings.Controls.OBC.CDL.Routing.RealExtractor cap(
    final nin=nSta)
    "Extracts the design capacity at the current stage"
    annotation (Placement(transformation(extent={{-100,140},{-80,160}})));

  Buildings.Controls.OBC.CDL.Routing.RealExtractor dowCap(
    final nin=nSta)
    "Extracts the design capacity of one stage lower than the current stage"
    annotation (Placement(transformation(extent={{-100,70},{-80,90}})));

  Buildings.Controls.OBC.CDL.Routing.RealExtractor upCapMin(
    final nin=nSta)
    "Extracts minimal capacity of the next higher stage"
    annotation (Placement(transformation(extent={{0,-40},{20,-20}})));

  Buildings.Controls.OBC.CDL.Routing.RealExtractor upCap(
    final nin=nSta)
    "Extracts the design capacity of the next stage"
    annotation (Placement(transformation(extent={{0,70},{20,90}})));

  Buildings.Controls.OBC.CDL.Routing.RealExtractor capMin(
    final nin=nSta)
    "Extracts the minimum capacity of the current stage"
    annotation (Placement(transformation(extent={{0,-80},{20,-60}})));

  Buildings.Controls.OBC.CDL.Reals.Switch swi2
    "Switch"
    annotation (Placement(transformation(extent={{160,50},{180,70}})));

  Buildings.Controls.OBC.CDL.Reals.Switch swi4
    "Switch"
    annotation (Placement(transformation(extent={{160,-100},{180,-80}})));

  Buildings.Controls.OBC.CDL.Reals.Switch swi1
    "Outputs minimum current stage capacity as design stage down capacity if
    operating in the lowest available stage"
    annotation (Placement(transformation(extent={{100,10},{120,30}})));

  Buildings.Controls.OBC.CDL.Reals.MultiplyByParameter gai(
    final k=larGai)
    "Outputs a very large and unachievable staging up capacity when current is
    the highest available stage"
    annotation (Placement(transformation(extent={{-60,110},{-40,130}})));

equation
  connect(swi2.y, yUpDes) annotation (Line(points={{182,60},{220,60}}, color={0,0,127}));
  connect(swi4.y, yUpMin) annotation (Line(points={{182,-90},{220,-90}}, color={0,0,127}));
  connect(uMinCap, upCapMin.u) annotation (Line(points={{-220,-180},{-120,-180},
          {-120,-30},{-2,-30}}, color={0,0,127}));
  connect(uMinCap, capMin.u) annotation (Line(points={{-220,-180},{-120,-180},{-120,
          -70},{-2,-70}}, color={0,0,127}));
  connect(uDesCap, cap.u) annotation (Line(points={{-220,180},{-120,180},{-120,150},
          {-102,150}}, color={0,0,127}));
  connect(uDesCap, dowCap.u) annotation (Line(points={{-220,180},{-140,180},{-140,
          80},{-102,80}}, color={0,0,127}));
  connect(uDesCap, upCap.u) annotation (Line(points={{-220,180},{-20,180},{-20,80},
          {-2,80}}, color={0,0,127}));
  connect(uLow, swi1.u2) annotation (Line(points={{-220,-60},{-140,-60},{-140,20},
          {98,20}},  color={255,0,255}));
  connect(uHig, swi2.u2) annotation (Line(points={{-220,-120},{140,-120},{140,60},
          {158,60}}, color={255,0,255}));
  connect(uHig, swi4.u2) annotation (Line(points={{-220,-120},{140,-120},{140,-90},
          {158,-90}}, color={255,0,255}));
  connect(gai.y, swi2.u1) annotation (Line(points={{-38,120},{100,120},{100,68},
          {158,68}}, color={0,0,127}));
  connect(gai.y, swi4.u1) annotation (Line(points={{-38,120},{60,120},{60,-82},{
          158,-82}}, color={0,0,127}));
  connect(swi1.y, yDowDes) annotation (Line(points={{122,20},{220,20}}, color={0,0,127}));
  connect(u, zerStaIndCor.uInd) annotation (Line(points={{-220,120},{-160,120},{
          -160,124},{-122,124}}, color={255,127,0}));
  connect(zerStaIndCor.yIndMod, cap.index) annotation (Line(points={{-98,124},{-90,
          124},{-90,138}}, color={255,127,0}));
  connect(cap.y,zerStaIndCor.uVal)  annotation (Line(points={{-78,150},{-74,150},
          {-74,172},{-130,172},{-130,116},{-122,116}}, color={0,0,127}));
  connect(zerStaIndCor.yValMod, gai.u) annotation (Line(points={{-98,116},{-70,116},
          {-70,120},{-62,120}}, color={0,0,127}));
  connect(zerStaIndCor.yValMod, yDes) annotation (Line(points={{-98,116},{-70,116},
          {-70,150},{220,150}}, color={0,0,127}));
  connect(zerStaIndCor1.yIndMod, upCap.index)
    annotation (Line(points={{2,54},{10,54},{10,68}}, color={255,127,0}));
  connect(uUp, zerStaIndCor1.uInd) annotation (Line(points={{-220,60},{-60,60},{
          -60,54},{-22,54}}, color={255,127,0}));
  connect(upCap.y,zerStaIndCor1.uVal)  annotation (Line(points={{22,80},{30,80},
          {30,100},{-30,100},{-30,46},{-22,46}}, color={0,0,127}));
  connect(zerStaIndCor1.yValMod, swi2.u3) annotation (Line(points={{2,46},{20,46},
          {20,52},{158,52}}, color={0,0,127}));
  connect(uDown, zerStaIndCor2.uInd) annotation (Line(points={{-220,0},{-128,0},
          {-128,4},{-122,4}}, color={255,127,0}));
  connect(zerStaIndCor2.yIndMod, dowCap.index)
    annotation (Line(points={{-98,4},{-90,4},{-90,68}}, color={255,127,0}));
  connect(dowCap.y,zerStaIndCor2.uVal)  annotation (Line(points={{-78,80},{-70,80},
          {-70,100},{-132,100},{-132,-4},{-122,-4}}, color={0,0,127}));
  connect(zerStaIndCor2.yValMod, swi1.u3) annotation (Line(points={{-98,-4},{-80,
          -4},{-80,12},{98,12}}, color={0,0,127}));
  connect(uUp, zerStaIndCor3.uInd) annotation (Line(points={{-220,60},{-60,60},{
          -60,-46},{-42,-46}}, color={255,127,0}));
  connect(zerStaIndCor3.yIndMod, upCapMin.index) annotation (Line(points={{-18,-46},
          {-10,-46},{-10,-50},{10,-50},{10,-42}}, color={255,127,0}));
  connect(upCapMin.y,zerStaIndCor3.uVal)  annotation (Line(points={{22,-30},{30,
          -30},{30,-10},{-50,-10},{-50,-54},{-42,-54}}, color={0,0,127}));
  connect(zerStaIndCor3.yValMod, swi4.u3) annotation (Line(points={{-18,-54},{40,
          -54},{40,-98},{158,-98}}, color={0,0,127}));
  connect(u, zerStaIndCor4.uInd) annotation (Line(points={{-220,120},{-160,120},
          {-160,-86},{-42,-86}}, color={255,127,0}));
  connect(zerStaIndCor4.yIndMod, capMin.index)
    annotation (Line(points={{-18,-86},{10,-86},{10,-82}}, color={255,127,0}));
  connect(zerStaIndCor4.yValMod, swi1.u1) annotation (Line(points={{-18,-94},{70,
          -94},{70,28},{98,28}}, color={0,0,127}));
  connect(zerStaIndCor4.yValMod, yMin) annotation (Line(points={{-18,-94},{70,-94},
          {70,-20},{220,-20}}, color={0,0,127}));
  connect(capMin.y,zerStaIndCor4.uVal)  annotation (Line(points={{22,-70},{30,-70},
          {30,-110},{-50,-110},{-50,-94},{-42,-94}}, color={0,0,127}));
annotation (defaultComponentName = "cap",
        Icon(graphics={
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-120,146},{100,108}},
          textColor={0,0,255},
          textString="%name")}),
        Diagram(coordinateSystem(preserveAspectRatio=false,
          extent={{-200,-200},{200,200}})),
Documentation(info="<html>
<p>
This subsequence is not directly specified in ASHRAE Guideline 36 as it provides
a side calculation pertaining to generalization of the staging 
sequences for any number of boilers and stages provided by the 
user.
</p>
<p>
Based on:
</p>
<ul>
<li>
the current boiler stage <code>u</code> index
</li>
<li>
the next available higher boiler stage <code>uUp</code> index
</li>
<li>
the next available lower boiler stage <code>uDown</code> index
</li>
<li>
boolean inputs that determine if the current stage is 
any of the following: the highest <code>uHigh</code> or the 
lowest <code>uLow</code> available boiler stage
</li>
</ul>
<p>
the subsequence selects from the design stage capacity <code>uDesCap</code>
and the minimal stage capacity <code>uMinCap</code> vectors 
the following variables and outputs them:
</p>
<ul>
<li>
the design capacities of the current <code>yDes</code>, first available higher
<code>yUpDes</code> and first available lower stage <code>yDowDes</code>
</li>
<li>
the minimal capacity of the current <code>yMin</code> and first available higher 
stage <code>yUpMin</code>
</li>
</ul>
<p>
for the purpose of calculations involved in staging the plant up and down.
</p>
<p>
For numerical reasons and to ensure expected behavior in corner cases such as 
when the plant operates at the highest or the lowest available stage, the
sequence implements the following:
</p>
<ul>
<li>
if operating at the lowest available boiler stage, the minimal capacity
of that stage is returned as the stage down design capacity.
</li>
<li>
if operating at the stage 0, the minimal and design capacity
of that stage, as well as the stage down design capacity
equals a small value, to avoid downstream division 0.
</li>
<li>
if operating at the highest stage, the design and minimal stage up conditionals
are set to a value significantly larger than the design capacity of the highest
stage. This ensures numerical stability and satisfies the staging down conditionals.
</li>
</ul>
</html>",
revisions="<html>
<ul>
<li>
June 1, 2020, by Karthik Devaprasad:<br/>
First implementation.
</li>
</ul>
</html>"));
end Capacities;
