within Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Subsequences.Validation;
model DownStartWithOn
  "Validate sequence of starting the staging down process which requires enabling a chiller"

  Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Subsequences.DownStart
    staStaDow1(
    final nChi=2,
    need_reduceChillerDemand=true,
    final byPasSetTim=300,
    final minFloSet={1,1},
    final maxFloSet={1.5,1.5},
    final chaChiWatIsoTim=300)
    "Chiller stage down when the process does require one chiller on and another chiller off"
    annotation (Placement(transformation(extent={{0,120},{20,160}})));
  Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler demLimRel
    "To indicate if the demand limit has been released"
    annotation (Placement(transformation(extent={{20,190},{40,210}})));

protected
  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul1(
    final width=0.15,
    final period=1200) "Boolean pulse"
    annotation (Placement(transformation(extent={{-180,210},{-160,230}})));
  Buildings.Controls.OBC.CDL.Logical.Not staDow1 "Stage down command"
    annotation (Placement(transformation(extent={{-140,210},{-120,230}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi3 "Logical switch"
    annotation (Placement(transformation(extent={{-100,-250},{-80,-230}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant yOpeParLoaRatMin1(final k=0.7)
    "Minimum cycling operative partial load ratio"
    annotation (Placement(transformation(extent={{-180,170},{-160,190}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant onOff1(
    final k=true) "Chiller on-off command"
    annotation (Placement(transformation(extent={{-180,-30},{-160,-10}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant chiFlo1(
    final k=2) "Chilled water flow"
    annotation (Placement(transformation(extent={{-180,10},{-160,30}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant nexDisChi1(
    final k=2) "Next disable chiller"
    annotation (Placement(transformation(extent={{-180,-230},{-160,-210}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant zer2(
    final k=0) "Constant zero"
    annotation (Placement(transformation(extent={{-180,-270},{-160,-250}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt1
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{-60,-250},{-40,-230}})));
  Buildings.Controls.OBC.CDL.Logical.Pre chiOneSta(
    final pre_u_start=false) "Break algebraic loop"
    annotation (Placement(transformation(extent={{80,50},{100,70}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant chiLoa2(final k=2000)
    "Chiller load"
    annotation (Placement(transformation(extent={{-180,60},{-160,80}})));
  Buildings.Controls.OBC.CDL.Reals.Switch chiTwoLoa "Chiller two load"
    annotation (Placement(transformation(extent={{-100,60},{-80,80}})));
  Buildings.Controls.OBC.CDL.Logical.Pre chiTwoSta(
    final pre_u_start=true) "Break algebraic loop"
    annotation (Placement(transformation(extent={{80,20},{100,40}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant nexEnaChi3(
    final k=1) "Next enable chiller"
    annotation (Placement(transformation(extent={{-180,-70},{-160,-50}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant zer4(final k=0)
    "Constant zero"
    annotation (Placement(transformation(extent={{-180,-110},{-160,-90}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi4 "Logical switch"
    annotation (Placement(transformation(extent={{-100,-90},{-80,-70}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt2
    "Convert real input to integer output"
    annotation (Placement(transformation(extent={{-60,-90},{-40,-70}})));
  Buildings.Controls.OBC.CDL.Discrete.ZeroOrderHold zerOrdHol(
    final samplePeriod=10) "Output the input signal with a zero order hold"
    annotation (Placement(transformation(extent={{60,150},{80,170}})));
  Buildings.Controls.OBC.CDL.Reals.Switch chiLoa1 "Chiller load"
    annotation (Placement(transformation(extent={{120,150},{140,170}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant zer3(final k=0)
    "Constant zero"
    annotation (Placement(transformation(extent={{60,110},{80,130}})));
  Buildings.Controls.OBC.CDL.Logical.Pre chiOneHea(
    final pre_u_start=false) "Break algebraic loop"
    annotation (Placement(transformation(extent={{60,-30},{80,-10}})));
  Buildings.Controls.OBC.CDL.Logical.Pre chiTwoHea(
    final pre_u_start=true) "Break algebraic loop"
    annotation (Placement(transformation(extent={{60,-60},{80,-40}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant one(
    final k=1) "Constant one"
    annotation (Placement(transformation(extent={{-20,190},{0,210}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul2(final width=0.99,
    final period=1200) "Boolean pulse"
    annotation (Placement(transformation(extent={{-180,130},{-160,150}})));
  Buildings.Controls.OBC.CDL.Logical.Not staDow2 "Stage down command"
    annotation (Placement(transformation(extent={{-140,130},{-120,150}})));
  Buildings.Controls.OBC.CDL.Discrete.ZeroOrderHold zerOrdHol3(
    final samplePeriod=10)
    "Output the input signal with a zero order hold"
    annotation (Placement(transformation(extent={{160,140},{180,160}})));
  Buildings.Controls.OBC.CDL.Logical.Or or2
    "Any enabled chiller"
    annotation (Placement(transformation(extent={{140,50},{160,70}})));
  Buildings.Controls.OBC.CDL.Reals.AddParameter addPar(
    final p=0.1)
    "Chilled water flow rate through bypass valve"
    annotation (Placement(transformation(extent={{140,200},{160,220}})));
equation
  connect(booPul1.y, staDow1.u)
    annotation (Line(points={{-158,220},{-142,220}}, color={255,0,255}));
  connect(staDow1.y, swi3.u2)
    annotation (Line(points={{-118,220},{-110,220},{-110,-240},{-102,-240}},
      color={255,0,255}));
  connect(nexDisChi1.y, swi3.u1)
    annotation (Line(points={{-158,-220},{-140,-220},{-140,-232},{-102,-232}},
      color={0,0,127}));
  connect(zer2.y, swi3.u3)
    annotation (Line(points={{-158,-260},{-140,-260},{-140,-248},{-102,-248}},
      color={0,0,127}));
  connect(swi3.y, reaToInt1.u)
    annotation (Line(points={{-78,-240},{-62,-240}}, color={0,0,127}));
  connect(staDow1.y, chiTwoLoa.u2)
    annotation (Line(points={{-118,220},{-110,220},{-110,70},{-102,70}},
      color={255,0,255}));
  connect(chiLoa2.y, chiTwoLoa.u3)
    annotation (Line(points={{-158,70},{-140,70},{-140,62},{-102,62}},
      color={0,0,127}));
  connect(staStaDow1.yChi[1], chiOneSta.u)
    annotation (Line(points={{22,131.5},{52,131.5},{52,60},{78,60}},
      color={255,0,255}));
  connect(staStaDow1.yChi[2], chiTwoSta.u)
    annotation (Line(points={{22,132.5},{48,132.5},{48,30},{78,30}},
      color={255,0,255}));
  connect(staDow1.y, staStaDow1.uStaDow)
    annotation (Line(points={{-118,220},{-110,220},{-110,157},{-2,157}},
      color={255,0,255}));
  connect(yOpeParLoaRatMin1.y, staStaDow1.yOpeParLoaRatMin)
    annotation (Line(points={{-158,180},{-100,180},{-100,152.2},{-2,152.2}},
      color={0,0,127}));
  connect(chiOneSta.y, staStaDow1.uChi[1])
    annotation (Line(points={{102,60},{120,60},{120,0},{-52,0},{-52,147.7},{-2,
          147.7}},
      color={255,0,255}));
  connect(chiTwoSta.y, staStaDow1.uChi[2])
    annotation (Line(points={{102,30},{110,30},{110,4},{-48,4},{-48,148.7},{-2,
          148.7}},
      color={255,0,255}));
  connect(onOff1.y, staStaDow1.uOnOff)
    annotation (Line(points={{-158,-20},{-40,-20},{-40,140},{-2,140}},
      color={255,0,255}));
  connect(zer4.y, swi4.u3)
    annotation (Line(points={{-158,-100},{-140,-100},{-140,-88},{-102,-88}},
      color={0,0,127}));
  connect(nexEnaChi3.y, swi4.u1)
    annotation (Line(points={{-158,-60},{-140,-60},{-140,-72},{-102,-72}},
      color={0,0,127}));
  connect(swi4.y, reaToInt2.u)
    annotation (Line(points={{-78,-80},{-62,-80}}, color={0,0,127}));
  connect(staDow1.y, swi4.u2)
    annotation (Line(points={{-118,220},{-110,220},{-110,-80},{-102,-80}},
      color={255,0,255}));
  connect(reaToInt2.y, staStaDow1.nexEnaChi)
    annotation (Line(points={{-38,-80},{-36,-80},{-36,137},{-2,137}},
      color={255,127,0}));
  connect(reaToInt1.y, staStaDow1.nexDisChi)
    annotation (Line(points={{-38,-240},{-16,-240},{-16,124},{-2,124}},
      color={255,127,0}));
  connect(zer3.y, chiLoa1.u3)
    annotation (Line(points={{82,120},{100,120},{100,152},{118,152}},
      color={0,0,127}));
  connect(staStaDow1.yChiHeaCon[1], chiOneHea.u)
    annotation (Line(points={{22,141.5},{36,141.5},{36,-20},{58,-20}},
      color={255,0,255}));
  connect(staStaDow1.yChiHeaCon[2], chiTwoHea.u)
    annotation (Line(points={{22,142.5},{40,142.5},{40,-50},{58,-50}},
      color={255,0,255}));
  connect(chiOneHea.y, staStaDow1.uChiHeaCon[1])
    annotation (Line(points={{82,-20},{90,-20},{90,-36},{-32,-36},{-32,134.5},{
          -2,134.5}}, color={255,0,255}));
  connect(chiTwoHea.y, staStaDow1.uChiHeaCon[2])
    annotation (Line(points={{82,-50},{90,-50},{90,-70},{-28,-70},{-28,135.5},{
          -2,135.5}}, color={255,0,255}));
  connect(one.y, demLimRel.u)
    annotation (Line(points={{2,200},{18,200}}, color={0,0,127}));
  connect(staStaDow1.yReaDemLim, demLimRel.trigger)
    annotation (Line(points={{22,129},{30,129},{30,188}},   color={255,0,255}));
  connect(booPul2.y, staDow2.u)
    annotation (Line(points={{-158,140},{-142,140}}, color={255,0,255}));
  connect(staDow2.y, staStaDow1.clr)
    annotation (Line(points={{-118,140},{-60,140},{-60,142},{-2,142}},
      color={255,0,255}));
  connect(staStaDow1.yChiWatMinFloSet, zerOrdHol3.u) annotation (Line(points={{22,146},
          {154,146},{154,150},{158,150}},      color={0,0,127}));
  connect(chiTwoLoa.y, staStaDow1.uChiLoa) annotation (Line(points={{-78,70},{
          -56,70},{-56,150.2},{-2,150.2}}, color={0,0,127}));
  connect(staStaDow1.yChiDem, zerOrdHol.u) annotation (Line(points={{22,149},{
          40,149},{40,160},{58,160}}, color={0,0,127}));
  connect(zerOrdHol.y, chiLoa1.u1) annotation (Line(points={{82,160},{100,160},{
          100,168},{118,168}}, color={0,0,127}));
  connect(chiLoa1.y, chiTwoLoa.u1) annotation (Line(points={{142,160},{150,160},
          {150,90},{-120,90},{-120,78},{-102,78}}, color={0,0,127}));
  connect(chiOneSta.y, or2.u1)
    annotation (Line(points={{102,60},{138,60}}, color={255,0,255}));
  connect(chiTwoSta.y, or2.u2) annotation (Line(points={{102,30},{110,30},{110,52},
          {138,52}}, color={255,0,255}));
  connect(or2.y, chiLoa1.u2) annotation (Line(points={{162,60},{170,60},{170,120},
          {110,120},{110,160},{118,160}}, color={255,0,255}));
  connect(zerOrdHol3.y, addPar.u) annotation (Line(points={{182,150},{190,150},{
          190,180},{130,180},{130,210},{138,210}}, color={0,0,127}));
  connect(addPar.y, staStaDow1.VChiWat_flow) annotation (Line(points={{162,210},
          {170,210},{170,240},{-30,240},{-30,146.2},{-2,146.2}}, color={0,0,127}));
annotation (
 experiment(StopTime=1200, Tolerance=1e-06),
  __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/G36/Plants/Chillers/Staging/Processes/Subsequences/Validation/DownStartWithOn.mos"
    "Simulate and plot"),
  Documentation(info="<html>
<p>
This example validates
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Subsequences.DownStart\">
Buildings.Controls.OBC.ASHRAE.G36.Plants.Chillers.Staging.Processes.Subsequences.DownStart</a>.
It shows the beginning steps when the plant starts staging down. In this example,
the staging down process requires enabling one chiller and disabling another chiller.
</p>
<p>
It stages from stage 2, which only has larger chiller enabled (chiller 2), down to
stage 1 which only has smaller chiller enabled (chiller 1).
</p>
<ul>
<li>
The staging process begins at 180 seconds. Before the moment, the chiller 1 is
disabled and the chiller 2 is enabled.
</li>
<li>
Since 180 seconds, the operating chiller load is reduced from 2000 W to 1500 W (75%
of the command load).
</li>
<li>
From 180 seconds to 480 seconds, the minimum flow setpoint (<code>yChiWatMinFlowSet</code>)
changes from 1 m3/s to 2 m3/s, which are the minimal flow setpoints for 1 chiller
operation and 2 chiller operations.
</li>
<li>
After the minimum chilled water flow setpoint is changed at 480 seconds, wait for another
60 seconds at 540 seconds, the head pressure control for the chiller 1 becomes enabled
(<code>yChiHeaCon[1]=true</code>).
</li>
<li>
After 30 seconds at 570 seconds, the isolation valve of chiller 1 starts
opening and becomes fully open at 870 seconds.
</li>
<li>
At 870 seconds, the chiller 1 becomes enabled.
</li>
<li>
After 300 seconds at 1170 seconds, the chiller 2 becomes disabled. The chiller
demand limit is released, and the minimum chiller water flow setpoint then changes
to the one for only chiller 1 operating.
</li>
</ul>
</html>", revisions="<html>
<ul>
<li>
September 26, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"),
Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
     graphics={
        Ellipse(lineColor = {75,138,73},
                fillColor={255,255,255},
                fillPattern = FillPattern.Solid,
                extent = {{-100,-100},{100,100}}),
        Polygon(lineColor = {0,0,255},
                fillColor = {75,138,73},
                pattern = LinePattern.None,
                fillPattern = FillPattern.Solid,
                points = {{-36,60},{64,0},{-36,-60},{-36,60}})}),Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-200,-300},{200,300}}),
        graphics={
        Text(
          extent={{-176,264},{14,248}},
          textColor={0,0,127},
          textString="to stage 1 which only has small chiller enabled (chiller 1)."),
        Text(
          extent={{-174,276},{14,266}},
          textColor={0,0,127},
          textString="from stage 2 which only has large chiller enabled (chiller 2), "),
        Text(
          extent={{-184,288},{-136,280}},
          textColor={0,0,127},
          textString="Stage down:")}));
end DownStartWithOn;
