within Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.CoolingOnly.Subsequences;
block Overrides "Software switches to override setpoints"

  parameter Real VZonMin_flow(
    final quantity="VolumeFlowRate",
    final unit="m3/s")
    "Design zone minimum airflow setpoint";
  parameter Real VCooZonMax_flow(
    final quantity="VolumeFlowRate",
    final unit="m3/s")
    "Design zone cooling maximum airflow rate";

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput oveFloSet
    "Index of overriding flow setpoint, 1: set to zero; 2: set to cooling maximum; 3: set to minimum flow"
    annotation (Placement(transformation(extent={{-180,120},{-140,160}}),
        iconTransformation(extent={{-140,60},{-100,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VActSet_flow(
    final min=0,
    final unit="m3/s",
    final quantity="VolumeFlowRate")
    "Active airflow setpoint"
    annotation (Placement(transformation(extent={{-180,-10},{-140,30}}),
        iconTransformation(extent={{-140,20},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput oveDamPos
    "Index of overriding damper position, 1: set to close; 2: set to open"
    annotation (Placement(transformation(extent={{-180,-60},{-140,-20}}),
        iconTransformation(extent={{-140,-60},{-100,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uDamSet(
    final min=0,
    final unit="1")
    "Damper position setpoint"
    annotation (Placement(transformation(extent={{-180,-150},{-140,-110}}),
        iconTransformation(extent={{-140,-100},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput VSet_flow(
    final min=0,
    final unit="m3/s",
    final quantity="VolumeFlowRate")
    "Airflow setpoint after considering override"
    annotation (Placement(transformation(extent={{140,10},{180,50}}),
        iconTransformation(extent={{100,20},{140,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yDamSet(
    final min=0,
    final unit="1")
    "Damper position setpoint after considering override"
    annotation (Placement(transformation(extent={{140,-120},{180,-80}}),
        iconTransformation(extent={{100,-60},{140,-20}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt(
    final k=1)
    "Constant 1"
    annotation (Placement(transformation(extent={{-120,110},{-100,130}})));
  Buildings.Controls.OBC.CDL.Integers.Equal forZerFlo "Check if forcing zone airflow setpoint to zero"
    annotation (Placement(transformation(extent={{-80,130},{-60,150}})));
  Buildings.Controls.OBC.CDL.Integers.Equal forCooMax
    "Check if forcing zone airflow setpoint to cooling maximum"
    annotation (Placement(transformation(extent={{-80,90},{-60,110}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt1(
    final k=2)
    "Constant 2"
    annotation (Placement(transformation(extent={{-120,70},{-100,90}})));
  Buildings.Controls.OBC.CDL.Integers.Equal forMinFlo
    "Check if forcing zone airflow setpoint to minimum flow"
    annotation (Placement(transformation(extent={{-80,50},{-60,70}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt2(
    final k=3)
    "Constant 3"
    annotation (Placement(transformation(extent={{-120,30},{-100,50}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal zerFlo(
    final realTrue=0)
    "Force zone airflow setpoint to zero"
    annotation (Placement(transformation(extent={{-40,130},{-20,150}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal cooMax(
    final realTrue=VCooZonMax_flow)
    "Force zone airflow setpoint to cooling maximum"
    annotation (Placement(transformation(extent={{-40,90},{-20,110}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal minFlo(
    final realTrue=VZonMin_flow)
    "Force zone airflow setpoint to zone minimum flow"
    annotation (Placement(transformation(extent={{-40,50},{-20,70}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add2 "Add up two inputs"
    annotation (Placement(transformation(extent={{0,70},{20,90}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add1 "Add up inputs"
    annotation (Placement(transformation(extent={{40,110},{60,130}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi "Airflow setpoint after considering override"
    annotation (Placement(transformation(extent={{100,20},{120,40}})));
  Buildings.Controls.OBC.CDL.Logical.Or3 or3 "Check if the airflow setpoint should be overrided"
    annotation (Placement(transformation(extent={{0,20},{20,40}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt3(
    final k=1)
    "Constant 1"
    annotation (Placement(transformation(extent={{-120,-70},{-100,-50}})));
  Buildings.Controls.OBC.CDL.Integers.Equal intEqu3
    "Check if forcing damper to full close"
    annotation (Placement(transformation(extent={{-80,-50},{-60,-30}})));
  Buildings.Controls.OBC.CDL.Integers.Equal intEqu4
    "Check if forcing damper to full open"
    annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt4(
    final k=2)
    "Constant 2"
    annotation (Placement(transformation(extent={{-120,-110},{-100,-90}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal cloDam(
    final realTrue=0)
    "Full closed damper position"
    annotation (Placement(transformation(extent={{-40,-50},{-20,-30}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal opeDam(
    final realTrue=1)
    "Full open damper position"
    annotation (Placement(transformation(extent={{-40,-90},{-20,-70}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add3 "Add up inputs"
    annotation (Placement(transformation(extent={{20,-70},{40,-50}})));
  Buildings.Controls.OBC.CDL.Logical.Or or2
    "Check if the damper setpoint position should be overrided"
    annotation (Placement(transformation(extent={{0,-110},{20,-90}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi1
    "Damper setpoint position after considering override"
    annotation (Placement(transformation(extent={{80,-110},{100,-90}})));

equation
  connect(oveFloSet, forZerFlo.u1)
    annotation (Line(points={{-160,140},{-82,140}}, color={255,127,0}));
  connect(conInt.y, forZerFlo.u2) annotation (Line(points={{-98,120},{-90,120},{
          -90,132},{-82,132}}, color={255,127,0}));
  connect(oveFloSet, forCooMax.u1) annotation (Line(points={{-160,140},{-130,140},
          {-130,100},{-82,100}}, color={255,127,0}));
  connect(conInt1.y, forCooMax.u2) annotation (Line(points={{-98,80},{-90,80},{-90,
          92},{-82,92}}, color={255,127,0}));
  connect(oveFloSet, forMinFlo.u1) annotation (Line(points={{-160,140},{-130,140},
          {-130,60},{-82,60}}, color={255,127,0}));
  connect(conInt2.y, forMinFlo.u2) annotation (Line(points={{-98,40},{-90,40},{-90,
          52},{-82,52}}, color={255,127,0}));
  connect(forZerFlo.y, zerFlo.u)
    annotation (Line(points={{-58,140},{-42,140}}, color={255,0,255}));
  connect(forCooMax.y, cooMax.u)
    annotation (Line(points={{-58,100},{-42,100}}, color={255,0,255}));
  connect(forMinFlo.y, minFlo.u)
    annotation (Line(points={{-58,60},{-42,60}}, color={255,0,255}));
  connect(cooMax.y, add2.u1) annotation (Line(points={{-18,100},{-10,100},{-10,86},
          {-2,86}}, color={0,0,127}));
  connect(minFlo.y, add2.u2) annotation (Line(points={{-18,60},{-10,60},{-10,74},
          {-2,74}}, color={0,0,127}));
  connect(zerFlo.y, add1.u1) annotation (Line(points={{-18,140},{20,140},{20,126},
          {38,126}}, color={0,0,127}));
  connect(add2.y, add1.u2) annotation (Line(points={{22,80},{30,80},{30,114},{38,
          114}}, color={0,0,127}));
  connect(forZerFlo.y, or3.u1) annotation (Line(points={{-58,140},{-50,140},{-50,
          38},{-2,38}}, color={255,0,255}));
  connect(forCooMax.y, or3.u2) annotation (Line(points={{-58,100},{-50,100},{-50,
          30},{-2,30}}, color={255,0,255}));
  connect(forMinFlo.y, or3.u3) annotation (Line(points={{-58,60},{-50,60},{-50,22},
          {-2,22}}, color={255,0,255}));
  connect(or3.y, swi.u2)
    annotation (Line(points={{22,30},{98,30}}, color={255,0,255}));
  connect(add1.y, swi.u1) annotation (Line(points={{62,120},{80,120},{80,38},{98,
          38}}, color={0,0,127}));
  connect(VActSet_flow, swi.u3) annotation (Line(points={{-160,10},{80,10},{80,22},
          {98,22}}, color={0,0,127}));
  connect(swi.y, VSet_flow)
    annotation (Line(points={{122,30},{160,30}}, color={0,0,127}));
  connect(conInt3.y, intEqu3.u2) annotation (Line(points={{-98,-60},{-90,-60},{-90,
          -48},{-82,-48}}, color={255,127,0}));
  connect(conInt4.y,intEqu4. u2) annotation (Line(points={{-98,-100},{-90,-100},
          {-90,-88},{-82,-88}}, color={255,127,0}));
  connect(oveDamPos, intEqu3.u1)
    annotation (Line(points={{-160,-40},{-82,-40}}, color={255,127,0}));
  connect(oveDamPos, intEqu4.u1) annotation (Line(points={{-160,-40},{-130,-40},
          {-130,-80},{-82,-80}}, color={255,127,0}));
  connect(intEqu3.y, cloDam.u)
    annotation (Line(points={{-58,-40},{-42,-40}}, color={255,0,255}));
  connect(intEqu4.y, opeDam.u)
    annotation (Line(points={{-58,-80},{-42,-80}}, color={255,0,255}));
  connect(cloDam.y, add3.u1) annotation (Line(points={{-18,-40},{0,-40},{0,-54},
          {18,-54}}, color={0,0,127}));
  connect(opeDam.y, add3.u2) annotation (Line(points={{-18,-80},{0,-80},{0,-66},
          {18,-66}}, color={0,0,127}));
  connect(intEqu3.y, or2.u1) annotation (Line(points={{-58,-40},{-50,-40},{-50,-100},
          {-2,-100}}, color={255,0,255}));
  connect(intEqu4.y, or2.u2) annotation (Line(points={{-58,-80},{-50,-80},{-50,-108},
          {-2,-108}}, color={255,0,255}));
  connect(add3.y, swi1.u1) annotation (Line(points={{42,-60},{60,-60},{60,-92},{
          78,-92}}, color={0,0,127}));
  connect(or2.y, swi1.u2)
    annotation (Line(points={{22,-100},{78,-100}}, color={255,0,255}));
  connect(uDamSet, swi1.u3) annotation (Line(points={{-160,-130},{60,-130},{60,-108},
          {78,-108}}, color={0,0,127}));
  connect(swi1.y, yDamSet)
    annotation (Line(points={{102,-100},{160,-100}}, color={0,0,127}));

annotation (defaultComponentName="cooBoxOve",
  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
        graphics={
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
        extent={{-100,140},{100,100}},
        textString="%name",
        lineColor={0,0,255}),
        Text(
          extent={{-100,46},{-42,32}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="VActSet_flow"),
        Text(
          extent={{-98,88},{-48,74}},
          lineColor={255,127,0},
          pattern=LinePattern.Dash,
          textString="oveFloSet"),
        Text(
          extent={{-98,-74},{-58,-86}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uDamSet"),
        Text(
          extent={{-98,-32},{-48,-46}},
          lineColor={255,127,0},
          pattern=LinePattern.Dash,
          textString="oveFloSet"),
        Text(
          extent={{58,-34},{98,-46}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="yDamSet"),
        Text(
          extent={{58,48},{98,36}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="VSet_flow")}),
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-160},{140,160}})),
Documentation(info="<html>
<p>
This block considers the overrides to the setpoints for the cooling only terminal
unit. The implementation is according to the Section 5.5.7 of ASHRAE Guideline 36,
May 2020.
</p>
<p>
Provide software switches that interlock to a system-level point to:
</p>
<ol>
<li>
when <code>oveFloSet</code> equals to 1, force the zone airflow setpoint
<code>VSet_flow</code> to zero,
</li>
<li>
when <code>oveFloSet</code> equals to 2, force the zone airflow setpoint
<code>VSet_flow</code> to zone cooling maximum airflow rate
<code>VCooZonMax_flow</code>,
</li>
<li>
when <code>oveFloSet</code> equals to 3, force the zone airflow setpoint
<code>VSet_flow</code> to zone minimum airflow setpoint
<code>VZonMin_flow</code>.
</li>
<li>
when <code>oveDamPos</code> equals to 1, force the damper to full closed by setting
<code>yDamSet</code> to 0,
</li>
<li>
when <code>oveDamPos</code> equals to 2, force the damper to full open by setting
<code>yDamSet</code> to 1.
</li>
</ol>
</html>",revisions="<html>
<ul>
<li>
August 1, 2020, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end Overrides;
