within Buildings.Controls.OBC.ASHRAE.G36.TerminalUnits.Reheat;
block SystemRequests
  "Output system requests for VAV reheat terminal unit control"

  parameter Boolean have_heaWatCoi=true
    "Flag, true if there is a hot water coil";
  parameter Boolean have_heaPla=false "Flag, true if there is a boiler plant";
  parameter Modelica.SIunits.Time samPer=180
    "Period of sampling cooling setpoint temperature";
  parameter Modelica.SIunits.TemperatureDifference cooSetDif_1=2.8
    "Limit value of difference between zone temperature and cooling setpoint
    for generating 3 cooling SAT reset requests";
  parameter Modelica.SIunits.TemperatureDifference cooSetDif_2=1.7
    "Limit value of difference between zone temperature and cooling setpoint
    for generating 2 cooling SAT reset requests";
  parameter Modelica.SIunits.TemperatureDifference disAirSetDif_1=17
    "Limit value of difference between discharge air temperature and its setpoint
    for generating 3 hot water reset requests";
  parameter Modelica.SIunits.TemperatureDifference disAirSetDif_2=8.3
    "Limit value of difference between discharge air temperature and its setpoint
    for generating 2 hot water reset requests";
  parameter Modelica.SIunits.Time durTimTem=120
    "Duration time of zone temperature exceeds setpoint"
    annotation(Dialog(group="Duration times"));
  parameter Modelica.SIunits.Time durTimFlo=60
    "Duration time of airflow rate less than setpoint"
    annotation(Dialog(group="Duration times"));
  parameter Modelica.SIunits.Time durTimDisAir=300
    "Duration time of discharge air temperature is less than setpoint"
    annotation(Dialog(group="Duration times"));


  Buildings.Controls.OBC.CDL.Interfaces.RealInput TRoo(
    final unit="K",
    quantity="ThermodynamicTemperature")
    "Zone temperature"
    annotation (Placement(transformation(extent={{-220,150},{-180,190}}),
      iconTransformation(extent={{-120,60},{-100,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TCooSet(
    final unit="K",
    quantity="ThermodynamicTemperature")
    "Zone cooling setpoint temperature"
    annotation (Placement(transformation(extent={{-220,420},{-180,460}}),
      iconTransformation(extent={{-120,80},{-100,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uCoo(
    min=0,
    max=1,
    final unit="1")
    "Cooling loop signal"
    annotation (Placement(transformation(extent={{-220,70},{-180,110}}),
      iconTransformation(extent={{-120,40},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VDisAir(
    min=0,
    final unit="m3/s",
    quantity="VolumeFlowRate") "Measured discharge airflow rate"
    annotation (Placement(transformation(extent={{-220,-90},{-180,-50}}),
      iconTransformation(extent={{-10,-10},{10,10}},origin={-110,0})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VDisAirSet(
    min=0,
    final unit="m3/s",
    quantity="VolumeFlowRate")
    "Discharge airflow rate setpoint"
    annotation (Placement(transformation(extent={{-220,10},{-180,50}}),
      iconTransformation(extent={{-10,-10},{10,10}},origin={-110,20})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uDam(
    min=0,
    max=1,
    final unit="1") "Damper position"
    annotation (Placement(transformation(extent={{-220,-170},{-180,-130}}),
      iconTransformation(extent={{-10,-10},{10,10}},origin={-110,-20})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TDisAirSet(
    final unit="K",
    quantity="ThermodynamicTemperature") if have_heaWatCoi
    "Discharge airflow setpoint temperature for heating"
    annotation (Placement(transformation(extent={{-220,-230},{-180,-190}}),
      iconTransformation(extent={{-120,-60},{-100,-40}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TDisAir(
    final unit="K",
    quantity="ThermodynamicTemperature") if have_heaWatCoi
    "Measured discharge airflow temperature"
    annotation (Placement(transformation(extent={{-220,-310},{-180,-270}}),
      iconTransformation(extent={{-120,-80},{-100,-60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uHeaVal(
    min=0,
    max=1,
    final unit="1") if have_heaWatCoi "Heating valve position"
    annotation (Placement(transformation(extent={{-220,-370},{-180,-330}}),
      iconTransformation(extent={{-10,-10},{10,10}},origin={-110,-90})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yZonPreResReq
    "Zone static pressure reset requests"
    annotation (Placement(transformation(extent={{180,-50},{200,-30}}),
      iconTransformation(extent={{100,-10},{120,10}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yZonTemResReq
    "Zone cooling supply air temperature reset request"
    annotation (Placement(transformation(extent={{180,190},{200,210}}),
      iconTransformation(extent={{100,60},{120,80}})));
  CDL.Interfaces.IntegerOutput yHeaValResReq "Hot water reset requests"
    annotation (Placement(transformation(extent={{180,-250},{200,-230}}),
        iconTransformation(extent={{100,-60},{120,-40}})));
  CDL.Interfaces.IntegerOutput yHeaPlaReq "Heating plant request"
    annotation (Placement(transformation(extent={{180,-440},{200,-420}}),
        iconTransformation(extent={{100,-100},{120,-80}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys(
    final uLow=cooSetDif_1 - 0.1,
    final uHigh=cooSetDif_1 + 0.1)
    "Check if zone temperature is greater than cooling setpoint by cooSetDif_1"
    annotation (Placement(transformation(extent={{-100,190},{-80,210}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys1(
    final uLow=-0.01,
    final uHigh=0.01)
    "Check if discharge airflow is less than 75% of setpoint"
    annotation (Placement(transformation(extent={{-40,-110},{-20,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys3(
    final uLow=cooSetDif_2 - 0.1,
    final uHigh=cooSetDif_2 + 0.1)
    "Check if zone temperature is greater than cooling setpoint by cooSetDif_2"
    annotation (Placement(transformation(extent={{-100,130},{-80,150}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys4(
    final uLow=0.85,
    final uHigh=0.95)
    "Check if damper position is greater than 0.95"
    annotation (Placement(transformation(extent={{-140,-160},{-120,-140}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys5(
    final uLow=0.85,
    final uHigh=0.95)
    "Check if cooling loop signal is greater than 0.95"
    annotation (Placement(transformation(extent={{-100,80},{-80,100}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys6(
    final uLow=-0.01,
    final uHigh=0.01)
    "Check if discharge airflow is less than 50% of setpoint"
    annotation (Placement(transformation(extent={{-40,-50},{-20,-30}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys7(
    final uHigh=0.01,
    final uLow=0.005)
    "Check if discharge airflow setpoint is greater than 0"
    annotation (Placement(transformation(extent={{-140,20},{-120,40}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys8(
    final uLow=-0.1,
    final uHigh=0.1) if have_heaWatCoi
    "Check if discharge air temperature is disAirSetDif_1 less than setpoint"
    annotation (Placement(transformation(extent={{-40,-250},{-20,-230}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys9(
    final uLow=-0.1,
    final uHigh=0.1) if have_heaWatCoi
    "Check if discharge air temperature is disAirSetDif_2 less than setpoint"
    annotation (Placement(transformation(extent={{-40,-310},{-20,-290}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys10(
    final uLow=0.85,
    final uHigh=0.95)
    "Check if valve position is greater than 0.95"
    annotation (Placement(transformation(extent={{-140,-360},{-120,-340}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys11(
    final uHigh=0.95,
    final uLow=0.1) if (have_heaWatCoi and have_heaPla)
    "Check if valve position is greater than 0.95"
    annotation (Placement(transformation(extent={{-140,-440},{-120,-420}})));

protected
  Buildings.Controls.OBC.CDL.Discrete.Sampler samTCooSet(
    final samplePeriod=samPer)
    "Sample current cooling setpoint"
    annotation (Placement(transformation(extent={{-140,430},{-120,450}})));
  Buildings.Controls.OBC.CDL.Discrete.UnitDelay uniDel(final samplePeriod=samPer)
    "Delay value to record input value"
    annotation (Placement(transformation(extent={{-80,450},{-60,470}})));
  Buildings.Controls.OBC.CDL.Continuous.Abs abs "Absolute change of the setpoint temperature"
    annotation (Placement(transformation(extent={{100,400},{120,420}})));
  Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler triSam
    "Sample the setpoint changed value when there is change"
    annotation (Placement(transformation(extent={{-120,270},{-100,290}})));
  Buildings.Controls.OBC.CDL.Logical.Edge edg "Instants when input becomes true"
    annotation (Placement(transformation(extent={{-60,290},{-40,310}})));
  Buildings.Controls.OBC.CDL.Logical.Latch lat "Maintains an on signal until conditions changes"
    annotation (Placement(transformation(extent={{-60,330},{-40,350}})));
  Buildings.Controls.OBC.CDL.Logical.Latch lat1 "Maintains an on signal until conditions changes"
    annotation (Placement(transformation(extent={{60,260},{80,280}})));
  Buildings.Controls.OBC.CDL.Logical.Timer tim "Calculate time"
    annotation (Placement(transformation(extent={{0,330},{20,350}})));
  Buildings.Controls.OBC.CDL.Continuous.GreaterEqual gre
    "Check if the suppression time has passed"
    annotation (Placement(transformation(extent={{60,330},{80,350}})));
  Buildings.Controls.OBC.CDL.Continuous.GreaterEqual gre1
    "Check if current model time is greater than the sample period"
    annotation (Placement(transformation(extent={{-80,400},{-60,420}})));
  Buildings.Controls.OBC.CDL.Continuous.Hysteresis hys2(
    final uLow=0.05,
    final uHigh=0.15)
    "Check if there is setpoint change"
    annotation (Placement(transformation(extent={{-120,330},{-100,350}})));
  Buildings.Controls.OBC.CDL.Continuous.Min supTim "Suppression time"
    annotation (Placement(transformation(extent={{0,270},{20,290}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.ModelTime modTim "Time of the model"
    annotation (Placement(transformation(extent={{-140,400},{-120,420}})));
  Buildings.Controls.OBC.CDL.Continuous.Gain gai(k=(9/5)*(5*60))
    "Convert change of degC to change of degF and find out suppression time (5 min/degF))"
    annotation (Placement(transformation(extent={{-80,270},{-60,290}})));
  Buildings.Controls.OBC.CDL.Continuous.Gain gai1(final k=0.5) "50% of setpoint"
    annotation (Placement(transformation(extent={{-140,-50},{-120,-30}})));
  Buildings.Controls.OBC.CDL.Continuous.Gain gai2(final k=0.7) "70% of setpoint"
    annotation (Placement(transformation(extent={{-140,-110},{-120,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add1(final k1=-1)
    "Calculate difference of previous and current setpoints"
    annotation (Placement(transformation(extent={{-20,430},{0,450}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add2(final k1=-1)
    "Calculate difference between zone temperature and cooling setpoint"
    annotation (Placement(transformation(extent={{-140,190},{-120,210}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add3(final k1=-1)
    "Calculate difference between zone temperature and cooling setpoint"
    annotation (Placement(transformation(extent={{-140,130},{-120,150}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add4(final k2=-1)
    "Calculate difference between current discharge airflow rate and 50% of setpoint"
    annotation (Placement(transformation(extent={{-80,-50},{-60,-30}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add5(final k1=-1)
    "Calculate difference between current discharge airflow rate and 75% of setpoint"
    annotation (Placement(transformation(extent={{-80,-110},{-60,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add6(final k2=-1) if have_heaWatCoi
    "Calculate difference of discharge temperature (plus disAirSetDif_1) and its setpoint"
    annotation (Placement(transformation(extent={{-80,-250},{-60,-230}})));
  Buildings.Controls.OBC.CDL.Continuous.Add add7(final k2=-1) if have_heaWatCoi
    "Calculate difference of discharge temperature (plus disAirSetDif_2) and its setpoint"
    annotation (Placement(transformation(extent={{-80,-310},{-60,-290}})));
  Buildings.Controls.OBC.CDL.Continuous.AddParameter addPar(
    final k=1,
    final p=disAirSetDif_1) if have_heaWatCoi
    "Discharge temperature plus disAirSetDif_1"
    annotation (Placement(transformation(extent={{-140,-272},{-120,-252}})));
  Buildings.Controls.OBC.CDL.Continuous.AddParameter addPar1(
    final k=1,
    final p=disAirSetDif_2) if have_heaWatCoi
    "Discharge temperature plus disAirSetDif_2"
    annotation (Placement(transformation(extent={{-140,-330},{-120,-310}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt "Convert real to integer value"
    annotation (Placement(transformation(extent={{140,190},{160,210}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt1 "Convert real to integer value"
    annotation (Placement(transformation(extent={{140,-50},{160,-30}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt2 if have_heaWatCoi
    "Convert real to integer value"
    annotation (Placement(transformation(extent={{140,-250},{160,-230}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt3 if (have_heaWatCoi and
    have_heaPla)
    "Convert real to integer value"
    annotation (Placement(transformation(extent={{140,-440},{160,-420}})));
  Buildings.Controls.OBC.CDL.Logical.And and1 "Logical and"
    annotation (Placement(transformation(extent={{40,130},{60,150}})));
  Buildings.Controls.OBC.CDL.Logical.And and2 "Logical and"
    annotation (Placement(transformation(extent={{40,190},{60,210}})));
  Buildings.Controls.OBC.CDL.Logical.And and3 "Logical and"
    annotation (Placement(transformation(extent={{40,-50},{60,-30}})));
  Buildings.Controls.OBC.CDL.Logical.And and4 "Logical and"
    annotation (Placement(transformation(extent={{40,-110},{60,-90}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant con(
    final k=samPer) "Sample period time"
    annotation (Placement(transformation(extent={{-140,370},{-120,390}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant conZer(
    final k=0) "Constant zero"
    annotation (Placement(transformation(extent={{-20,370},{0,390}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant thrCooResReq(
    final k=3) "Constant 3"
    annotation (Placement(transformation(extent={{40,220},{60,240}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant twoCooResReq(
    final k=2) "Constant 2"
    annotation (Placement(transformation(extent={{40,160},{60,180}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant oneCooResReq(
    final k=1) "Constant 1"
    annotation (Placement(transformation(extent={{40,100},{60,120}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant zerCooReq(
    final k=0) "Constant 0"
    annotation (Placement(transformation(extent={{40,60},{60,80}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant thrPreResReq(
    final k=3) "Constant 3"
    annotation (Placement(transformation(extent={{40,-20},{60,0}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant twoPreResReq(
    final k=2) "Constant 2"
    annotation (Placement(transformation(extent={{40,-80},{60,-60}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant zerPreResReq(
    final k=0) "Constant 0"
    annotation (Placement(transformation(extent={{40,-180},{60,-160}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant onePreResReq(
    final k=1) "Constant 1"
    annotation (Placement(transformation(extent={{40,-140},{60,-120}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant thrHeaResReq(
    final k=3) if have_heaWatCoi
    "Constant 3"
    annotation (Placement(transformation(extent={{40,-220},{60,-200}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant twoHeaResReq(
    final k=2) if have_heaWatCoi
    "Constant 2"
    annotation (Placement(transformation(extent={{40,-280},{60,-260}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant oneHeaResReq(
    final k=1) if have_heaWatCoi
    "Constant 1"
    annotation (Placement(transformation(extent={{40,-340},{60,-320}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant zerHeaResReq(
    final k=0) if have_heaWatCoi
    "Constant 0"
    annotation (Placement(transformation(extent={{40,-380},{60,-360}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant zerBoiPlaReq(
    final k=0) if (have_heaWatCoi
     and have_heaPla)
    "Constant 0"
    annotation (Placement(transformation(extent={{40,-460},{60,-440}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant oneBoiPlaReq(
    final k=1) if (have_heaWatCoi and have_heaPla)
    "Constant 1"
    annotation (Placement(transformation(extent={{40,-420},{60,-400}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant maxSupTim(k=1800)
    "Maximum suppression time 30 minutes"
    annotation (Placement(transformation(extent={{-80,240},{-60,260}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con5(k=true) "Constant true"
    annotation (Placement(transformation(extent={{60,290},{80,310}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi
    "Use setpoint different value when half sample period time has passed"
    annotation (Placement(transformation(extent={{40,400},{60,420}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi1 "Output 3 or other request "
    annotation (Placement(transformation(extent={{100,190},{120,210}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi2 "Output 2 or other request "
    annotation (Placement(transformation(extent={{100,130},{120,150}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi3 "Output 0 or 1 request "
    annotation (Placement(transformation(extent={{100,80},{120,100}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi4 "Output 3 or other request "
    annotation (Placement(transformation(extent={{100,-50},{120,-30}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi5 "Output 2 or other request "
    annotation (Placement(transformation(extent={{100,-110},{120,-90}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi6 "Output 0 or 1 request "
    annotation (Placement(transformation(extent={{100,-160},{120,-140}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi7 if have_heaWatCoi
    "Output 3 or other request "
    annotation (Placement(transformation(extent={{100,-250},{120,-230}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi8 if have_heaWatCoi
    "Output 2 or other request "
    annotation (Placement(transformation(extent={{100,-310},{120,-290}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi9 if have_heaWatCoi
    "Output 0 or 1 request "
    annotation (Placement(transformation(extent={{100,-360},{120,-340}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi10 if (have_heaWatCoi and
    have_heaPla)
    "Output 0 or 1 request "
    annotation (Placement(transformation(extent={{100,-440},{120,-420}})));
  Buildings.Controls.OBC.CDL.Logical.TrueHoldWithReset truHol(duration=samPer)
    annotation (Placement(transformation(extent={{120,330},{140,350}})));
  Buildings.Controls.OBC.CDL.Logical.LogicalSwitch logSwi "Logical switch"
    annotation (Placement(transformation(extent={{120,300},{140,280}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim1(delayTime=durTimTem)
    "Check if it is more than durTimTem"
    annotation (Placement(transformation(extent={{-60,190},{-40,210}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim2(delayTime=durTimTem)
    "Check if it is more than durTimTem"
    annotation (Placement(transformation(extent={{-60,130},{-40,150}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim3(delayTime=durTimFlo)
    "Check if it is more than durTimFlo"
    annotation (Placement(transformation(extent={{-60,20},{-40,40}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim4(delayTime=durTimDisAir) if have_heaWatCoi
    "Check if it is more than durTimDisAir"
    annotation (Placement(transformation(extent={{0,-250},{20,-230}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay tim5(delayTime=durTimDisAir) if have_heaWatCoi
    "Check if it is more than durTimDisAir"
    annotation (Placement(transformation(extent={{0,-310},{20,-290}})));

equation
  connect(add2.y, hys.u)
    annotation (Line(points={{-119,200},{-102,200}}, color={0,0,127}));
  connect(TCooSet, samTCooSet.u)
    annotation (Line(points={{-200,440},{-142,440}}, color={0,0,127}));
  connect(samTCooSet.y, uniDel.u)
    annotation (Line(points={{-119,440},{-100,440},{-100,460},{-82,460}},
      color={0,0,127}));
  connect(triSam.y, gai.u)
    annotation (Line(points={{-99,280},{-82,280}},color={0,0,127}));
  connect(hys2.y, lat.u)
    annotation (Line(points={{-99,340},{-61,340}}, color={255,0,255}));
  connect(lat.y, tim.u)
    annotation (Line(points={{-39,340},{-2,340}}, color={255,0,255}));
  connect(tim.y, gre.u1)
    annotation (Line(points={{21,340},{58,340}}, color={0,0,127}));
  connect(edg.y, triSam.trigger)
    annotation (Line(points={{-39,300},{-20,300},{-20,264},{-110,264},{-110,268.2}},
      color={255,0,255}));
  connect(lat.y, edg.u)
    annotation (Line(points={{-39,340},{-20,340},{-20,318},{-80,318},{-80,300},{-62,300}},
      color={255,0,255}));
  connect(edg.y, lat1.u0)
    annotation (Line(points={{-39,300},{-20,300},{-20,264},{59,264}},
      color={255,0,255}));
  connect(modTim.y, gre1.u1)
    annotation (Line(points={{-119,410},{-82,410}},  color={0,0,127}));
  connect(con.y, gre1.u2)
    annotation (Line(points={{-119,380},{-100,380},{-100,402},{-82,402}},
      color={0,0,127}));
  connect(uniDel.y, add1.u1)
    annotation (Line(points={{-59,460},{-40,460},{-40,446},{-22,446}},
      color={0,0,127}));
  connect(samTCooSet.y, add1.u2)
    annotation (Line(points={{-119,440},{-40,440},{-40,434},{-22,434}},
      color={0,0,127}));
  connect(gre1.y, swi.u2)
    annotation (Line(points={{-59,410},{38,410}}, color={255,0,255}));
  connect(add1.y, swi.u1)
    annotation (Line(points={{1,440},{20,440},{20,418},{38,418}},
      color={0,0,127}));
  connect(conZer.y, swi.u3)
    annotation (Line(points={{1,380},{20,380},{20,402},{38,402}}, color={0,0,127}));
  connect(swi.y, abs.u)
    annotation (Line(points={{61,410},{98,410}},
      color={0,0,127}));
  connect(abs.y, triSam.u)
    annotation (Line(points={{121,410},{140,410},{140,360},{-140,360},{-140,280},
          {-122,280}},
                   color={0,0,127}));
  connect(abs.y, hys2.u)
    annotation (Line(points={{121,410},{140,410},{140,360},{-140,360},{-140,340},
          {-122,340}},
                   color={0,0,127}));
  connect(and2.y, swi1.u2)
    annotation (Line(points={{61,200},{98,200}}, color={255,0,255}));
  connect(thrCooResReq.y, swi1.u1)
    annotation (Line(points={{61,230},{80,230},{80,208},{98,208}}, color={0,0,127}));
  connect(add3.y, hys3.u)
    annotation (Line(points={{-119,140},{-102,140}}, color={0,0,127}));
  connect(TCooSet, add2.u1)
    annotation (Line(points={{-200,440},{-160,440},{-160,206},{-142,206}},
      color={0,0,127}));
  connect(TCooSet, add3.u1)
    annotation (Line(points={{-200,440},{-160,440},{-160,146},{-142,146}},
      color={0,0,127}));
  connect(TRoo, add2.u2)
    annotation (Line(points={{-200,170},{-166,170},{-166,194},{-142,194}},
      color={0,0,127}));
  connect(TRoo, add3.u2)
    annotation (Line(points={{-200,170},{-166,170},{-166,134},{-142,134}},
      color={0,0,127}));
  connect(twoCooResReq.y, swi2.u1)
    annotation (Line(points={{61,170},{80,170},{80,148},{98,148}},
      color={0,0,127}));
  connect(swi2.y, swi1.u3)
    annotation (Line(points={{121,140},{140,140},{140,180},{80,180},{80,192},
      {98,192}}, color={0,0,127}));
  connect(and1.y, swi2.u2)
    annotation (Line(points={{61,140},{98,140}}, color={255,0,255}));
  connect(uCoo, hys5.u)
    annotation (Line(points={{-200,90},{-102,90}}, color={0,0,127}));
  connect(hys5.y, swi3.u2)
    annotation (Line(points={{-79,90},{98,90}}, color={255,0,255}));
  connect(oneCooResReq.y, swi3.u1)
    annotation (Line(points={{61,110},{80,110},{80,98},{98,98}},
      color={0,0,127}));
  connect(swi3.y, swi2.u3)
    annotation (Line(points={{121,90},{140,90},{140,120},{80,120},{80,132},
      {98,132}}, color={0,0,127}));
  connect(zerCooReq.y, swi3.u3)
    annotation (Line(points={{61,70},{80,70},{80,82},{98,82}},
      color={0,0,127}));
  connect(swi1.y, reaToInt.u)
    annotation (Line(points={{121,200},{138,200}}, color={0,0,127}));
  connect(reaToInt.y, yZonTemResReq)
    annotation (Line(points={{161,200},{190,200}}, color={255,127,0}));
  connect(gai1.y, add4.u1)
    annotation (Line(points={{-119,-40},{-100,-40},{-100,-34},{-82,-34}},
      color={0,0,127}));
  connect(VDisAir, add4.u2)
    annotation (Line(points={{-200,-70},{-100,-70},{-100,-46},{-82,-46}},
      color={0,0,127}));
  connect(VDisAirSet, gai1.u)
    annotation (Line(points={{-200,30},{-160,30},{-160,-40},{-142,-40}},
      color={0,0,127}));
  connect(add4.y, hys6.u)
    annotation (Line(points={{-59,-40},{-42,-40}}, color={0,0,127}));
  connect(VDisAirSet, hys7.u)
    annotation (Line(points={{-200,30},{-142,30}}, color={0,0,127}));
  connect(hys6.y, and3.u2)
    annotation (Line(points={{-19,-40},{0,-40},{0,-48},{38,-48}},
      color={255,0,255}));
  connect(and3.y, swi4.u2)
    annotation (Line(points={{61,-40},{98,-40}}, color={255,0,255}));
  connect(thrPreResReq.y, swi4.u1)
    annotation (Line(points={{61,-10},{80,-10},{80,-32},{98,-32}},
      color={0,0,127}));
  connect(VDisAirSet, gai2.u)
    annotation (Line(points={{-200,30},{-160,30},{-160,-100},{-142,-100}},
      color={0,0,127}));
  connect(VDisAir, add5.u1)
    annotation (Line(points={{-200,-70},{-100,-70},{-100,-94},{-82,-94}},
      color={0,0,127}));
  connect(gai2.y, add5.u2)
    annotation (Line(points={{-119,-100},{-100,-100},{-100,-106},{-82,-106}},
      color={0,0,127}));
  connect(add5.y, hys1.u)
    annotation (Line(points={{-59,-100},{-42,-100}}, color={0,0,127}));
  connect(hys1.y, and4.u2)
    annotation (Line(points={{-19,-100},{0,-100},{0,-108},{38,-108}},
      color={255,0,255}));
  connect(and4.y, swi5.u2)
    annotation (Line(points={{61,-100},{98,-100}}, color={255,0,255}));
  connect(twoPreResReq.y, swi5.u1)
    annotation (Line(points={{61,-70},{80,-70},{80,-92},{98,-92}},
      color={0,0,127}));
  connect(swi5.y, swi4.u3)
    annotation (Line(points={{121,-100},{140,-100},{140,-60},{80,-60},{80,-48},
      {98,-48}}, color={0,0,127}));
  connect(uDam, hys4.u)
    annotation (Line(points={{-200,-150},{-142,-150}}, color={0,0,127}));
  connect(hys4.y, swi6.u2)
    annotation (Line(points={{-119,-150},{98,-150}}, color={255,0,255}));
  connect(onePreResReq.y, swi6.u1)
    annotation (Line(points={{61,-130},{80,-130},{80,-142},{98,-142}},
      color={0,0,127}));
  connect(zerPreResReq.y, swi6.u3)
    annotation (Line(points={{61,-170},{80,-170},{80,-158},{98,-158}},
      color={0,0,127}));
  connect(swi6.y, swi5.u3)
    annotation (Line(points={{121,-150},{140,-150},{140,-120},{80,-120},{80,-108},
      {98,-108}}, color={0,0,127}));
  connect(swi4.y, reaToInt1.u)
    annotation (Line(points={{121,-40},{138,-40}}, color={0,0,127}));
  connect(reaToInt1.y, yZonPreResReq)
    annotation (Line(points={{161,-40},{190,-40}}, color={255,127,0}));
  connect(TDisAir, addPar.u)
    annotation (Line(points={{-200,-290},{-160,-290},{-160,-262},{-142,-262}},
      color={0,0,127}));
  connect(addPar.y, add6.u2)
    annotation (Line(points={{-119,-262},{-108,-262},{-108,-246},{-82,-246}},
      color={0,0,127}));
  connect(TDisAirSet, add6.u1)
    annotation (Line(points={{-200,-210},{-100,-210},{-100,-234},{-82,-234}},
      color={0,0,127}));
  connect(add6.y, hys8.u)
    annotation (Line(points={{-59,-240},{-42,-240}}, color={0,0,127}));
  connect(addPar1.y, add7.u2)
    annotation (Line(points={{-119,-320},{-108,-320},{-108,-306},{-82,-306}},
      color={0,0,127}));
  connect(add7.y, hys9.u)
    annotation (Line(points={{-59,-300},{-42,-300}}, color={0,0,127}));
  connect(hys9.y, tim5.u)
    annotation (Line(points={{-19,-300},{-2,-300}}, color={255,0,255}));
  connect(thrHeaResReq.y, swi7.u1)
    annotation (Line(points={{61,-210},{80,-210},{80,-232},{98,-232}},
      color={0,0,127}));
  connect(twoHeaResReq.y, swi8.u1)
    annotation (Line(points={{61,-270},{80,-270},{80,-292},{98,-292}},
      color={0,0,127}));
  connect(swi8.y, swi7.u3)
    annotation (Line(points={{121,-300},{140,-300},{140,-260},{80,-260},{80,-248},
      {98,-248}}, color={0,0,127}));
  connect(TDisAir, addPar1.u)
    annotation (Line(points={{-200,-290},{-160,-290},{-160,-320},{-142,-320}},
      color={0,0,127}));
  connect(TDisAirSet, add7.u1)
    annotation (Line(points={{-200,-210},{-100,-210},{-100,-294},{-82,-294}},
      color={0,0,127}));
  connect(uHeaVal, hys10.u)
    annotation (Line(points={{-200,-350},{-142,-350}}, color={0,0,127}));
  connect(hys10.y, swi9.u2)
    annotation (Line(points={{-119,-350},{98,-350}}, color={255,0,255}));
  connect(oneHeaResReq.y, swi9.u1)
    annotation (Line(points={{61,-330},{80,-330},{80,-342},{98,-342}},
      color={0,0,127}));
  connect(zerHeaResReq.y, swi9.u3)
    annotation (Line(points={{61,-370},{80,-370},{80,-358},{98,-358}},
      color={0,0,127}));
  connect(swi9.y, swi8.u3)
    annotation (Line(points={{121,-350},{140,-350},{140,-320},{80,-320},{80,-308},
      {98,-308}}, color={0,0,127}));
  connect(swi7.y, reaToInt2.u)
    annotation (Line(points={{121,-240},{138,-240}}, color={0,0,127}));
  connect(reaToInt2.y, yHeaValResReq)
    annotation (Line(points={{161,-240},{136,-240},{136,-240},{190,-240}},
                                                     color={255,127,0}));
  connect(uHeaVal, hys11.u)
    annotation (Line(points={{-200,-350},{-160,-350},{-160,-430},{-142,-430}},
      color={0,0,127}));
  connect(hys11.y, swi10.u2)
    annotation (Line(points={{-119,-430},{98,-430}}, color={255,0,255}));
  connect(oneBoiPlaReq.y, swi10.u1)
    annotation (Line(points={{61,-410},{80,-410},{80,-422},{98,-422}},
      color={0,0,127}));
  connect(zerBoiPlaReq.y, swi10.u3)
    annotation (Line(points={{61,-450},{80,-450},{80,-438},{98,-438}},
      color={0,0,127}));
  connect(swi10.y, reaToInt3.u)
    annotation (Line(points={{121,-430},{138,-430}}, color={0,0,127}));
  connect(reaToInt3.y,yHeaPlaReq)
    annotation (Line(points={{161,-430},{190,-430}}, color={255,127,0}));
  connect(gre.y, truHol.u)
    annotation (Line(points={{81,340},{119,340}}, color={255,0,255}));
  connect(truHol.y, lat.u0)
    annotation (Line(points={{141,340},{160,340},{160,320},{-80,320},{-80,334},
      {-61,334}}, color={255,0,255}));
  connect(gre.y, lat1.u)
    annotation (Line(points={{81,340},{100,340},{100,322},{44,322},{44,270},{59,270}},
      color={255,0,255}));
  connect(lat.y, logSwi.u2)
    annotation (Line(points={{-39,340},{-20,340},{-20,318},{100,318},{100,290},
      {118,290}}, color={255,0,255}));
  connect(con5.y, logSwi.u3)
    annotation (Line(points={{81,300},{104,300},{104,298},{118,298}},
      color={255,0,255}));
  connect(lat1.y, logSwi.u1)
    annotation (Line(points={{81,270},{100,270},{100,282},{118,282}},
      color={255,0,255}));
  connect(logSwi.y, and2.u1)
    annotation (Line(points={{141,290},{160,290},{160,258},{20,258},{20,200},
      {38,200}}, color={255,0,255}));
  connect(logSwi.y, and1.u1)
    annotation (Line(points={{141,290},{160,290},{160,258},{20,258},{20,140},
      {38,140}}, color={255,0,255}));
  connect(gai.y, supTim.u1)
    annotation (Line(points={{-59,280},{-40,280},{-40,286},{-2,286}},
      color={0,0,127}));
  connect(maxSupTim.y, supTim.u2)
    annotation (Line(points={{-59,250},{-40,250},{-40,274},{-2,274}},
      color={0,0,127}));
  connect(supTim.y, gre.u2)
    annotation (Line(points={{21,280},{40,280},{40,332},{58,332}}, color={0,0,127}));
  connect(tim5.y, swi8.u2)
    annotation (Line(points={{21,-300},{98,-300}}, color={255,0,255}));
  connect(hys8.y, tim4.u)
    annotation (Line(points={{-19,-240},{-2,-240}}, color={255,0,255}));
  connect(tim4.y, swi7.u2)
    annotation (Line(points={{21,-240},{98,-240}}, color={255,0,255}));
  connect(hys7.y, tim3.u)
    annotation (Line(points={{-119,30},{-62,30}}, color={255,0,255}));
  connect(tim3.y, and3.u1)
    annotation (Line(points={{-39,30},{20,30},{20,-40},{38,-40}},
      color={255,0,255}));
  connect(tim3.y, and4.u1)
    annotation (Line(points={{-39,30},{20,30},{20,-100},{38,-100}},
      color={255,0,255}));
  connect(hys3.y, tim2.u)
    annotation (Line(points={{-79,140},{-62,140}}, color={255,0,255}));
  connect(tim2.y, and1.u2)
    annotation (Line(points={{-39,140},{0,140},{0,132},{38,132}},
      color={255,0,255}));
  connect(hys.y, tim1.u)
    annotation (Line(points={{-79,200},{-62,200}}, color={255,0,255}));
  connect(tim1.y, and2.u2)
    annotation (Line(points={{-39,200},{0,200},{0,192},{38,192}},
      color={255,0,255}));

annotation (
  defaultComponentName="sysReqRehBox",
  Diagram(coordinateSystem(preserveAspectRatio=
            false, extent={{-180,-460},{180,480}}),
      graphics={
        Rectangle(
          extent={{-158,478},{158,262}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Rectangle(
          extent={{-158,238},{158,62}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Rectangle(
          extent={{-158,38},{158,-178}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Rectangle(
          extent={{-158,-202},{158,-378}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Rectangle(
          extent={{-158,-402},{158,-458}},
          lineColor={0,0,0},
          fillColor={215,215,215},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
        Text(
          extent={{18,480},{140,456}},
          lineColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Time-based suppression"),
        Text(
          extent={{-150,82},{-28,58}},
          lineColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Cooling SAT reset requests"),
        Text(
          extent={{-152,-156},{-8,-184}},
          lineColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Static pressure reset requests"),
        Text(
          extent={{-152,-360},{-26,-380}},
          lineColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Hot water reset requests"),
        Text(
          extent={{-150,-440},{-12,-462}},
          lineColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Boiler plant reset requests")}),
     Icon(graphics={
        Text(
          extent={{-100,140},{100,100}},
          lineColor={0,0,255},
          textString="%name"),
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-98,96},{-62,82}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TCooSet"),
        Text(
          extent={{-100,74},{-72,64}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TRoo"),
        Text(
          extent={{-100,54},{-72,44}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uCoo"),
        Text(
          extent={{-98,28},{-52,12}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="VDisAirSet"),
        Text(
          extent={{-98,4},{-64,-6}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="VDisAir"),
        Text(
          extent={{-98,-16},{-70,-26}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uDam"),
        Text(
          extent={{-98,-42},{-52,-58}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TDisAirSet"),
        Text(
          extent={{-98,-66},{-64,-76}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="TDisAir"),
        Text(
          extent={{-98,-86},{-64,-96}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="uHeaVal"),
        Text(
          extent={{42,82},{98,62}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          horizontalAlignment=TextAlignment.Right,
          textString="yZonTemResReq"),
        Text(
          extent={{42,12},{98,-8}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          horizontalAlignment=TextAlignment.Right,
          textString="yZonPreResReq"),
        Text(
          extent={{42,-38},{98,-58}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          horizontalAlignment=TextAlignment.Right,
          textString="yHeaValResReq"),
        Text(
          extent={{58,-84},{98,-100}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          horizontalAlignment=TextAlignment.Right,
          textString="yHeaPlaReq")}),
  Documentation(info="<html>
<p>
This sequence outputs the system reset requests, i.e.,
</p>
<ul>
<li>
the cooling supply air temperature
reset requests <code>yZonTemResReq</code>,
</li>
<li>
the static pressure reset requests
<code>yZonPreResReq</code>,
</li>
<li>
the hot water reset requests <code>yHeaValResReq</code>, and
</li>
<li>
the boiler plant reset requests <code>yBoiPlaReq</code>.
</li>
</ul>
<p>
The calculations are according to ASHRAE
Guideline 36 (G36), PART5.E.9, in the steps shown below.
</p>
<h4>a. Cooling SAT reset requests <code>yZonTemResReq</code></h4>
<ol>
<li>
If the zone temperature <code>TRoo</code> exceeds the zone cooling setpoint
<code>TCooSet</code> by 2.8 &deg;C (5 &deg;F)) for 2 minutes and after suppression
period due to setpoint change per G36 Part 5.A.20, send 3 requests
(<code>yZonTemResReq=3</code>).
</li>
<li>
Else if the zone temperature <code>TRoo</code> exceeds the zone cooling setpoint
<code>TCooSet</code> by 1.7 &deg;C (3 &deg;F) for 2 minutes and after suppression
period due to setpoint change per G36 Part 5.A.20, send 2 requests
(<code>yZonTemResReq=3</code>).
</li>
<li>
Else if the cooling loop <code>uCoo</code> is greater than 95%, send 1 request
(<code>yZonTemResReq=1</code>) until <code>uCoo</code> is less than 85%.
</li>
<li>
Else if <code>uCoo</code> is less than 95%, send 0 request (<code>yZonTemResReq=0</code>).
</li>
</ol>
<h4>b. Static pressure reset requests <code>yZonPreResReq</code></h4>
<ol>
<li>
If the measured airflow <code>VDisAir</code> is less than 50% of setpoint
<code>VDisAirSet</code> while it is greater than zero for 1 minute, send 3 requests
(<code>yZonPreResReq=3</code>).
</li>
<li>
Else if the measured airflow <code>VDisAir</code> is less than 70% of setpoint
<code>VDisAirSet</code> while it is greater than zero for 1 minute, send 2 requests
(<code>yZonPreResReq=2</code>).
</li>
<li>
Else if the damper position <code>uDam</code> is greater than 95%, send 1 request
(<code>yZonPreResReq=1</code>) until <code>uDam</code> is less than 85%.
</li>
<li>
Else if <code>uDam</code> is less than 95%, send 0 request (<code>yZonPreResReq=0</code>).
</li>
</ol>
<h4>c. If there is a hot water coil (<code>have_heaWatCoi=true</code>),
hot water reset requests <code>yHeaValResReq</code></h4>
<ol>
<li>
If the discharge air temperature <code>TDisAir</code> is 17 &deg;C (30 &deg;F)
less than the setpoint <code>TDisAirSet</code> for 5 minutes, send 3 requests
(<code>yHeaValResReq=3</code>).
</li>
<li>
Else if the discharge air temperature <code>TDisAir</code> is 8.3 &deg;C (15 &deg;F)
less than the setpoint <code>TDisAirSet</code> for 5 minutes, send 2 requests
(<code>yHeaValResReq=2</code>).
</li>
<li>
Else if the hot water valve position <code>uHeaVal</code> is greater than 95%, send 1 request
(<code>yHeaValResReq=1</code>) until <code>uHeaVal</code> is less than 85%.
</li>
<li>
Else if <code>uHeaVal</code> is less than 95%, send 0 request (<code>yHeaValResReq=0</code>).
</li>
</ol>
<h4>d. If there is hot water coil (<code>have_heaWatCoi=true</code>) and a boiler plant
(<code>have_boiPla=true</code>), send the boiler plant that serves the zone a boiler
plant requests <code>yBoiPlaReq</code> as follows:</h4>
<ol>
<li>
If the hot water valve position <code>uHeaVal</code> is greater than 95%, send 1 request
(<code>yBoiPlaReq=1</code>) until <code>uHeaVal</code> is less than 10%.
</li>
<li>
Else if <code>uHeaVal</code> is less than 95%, send 0 request (<code>yBoiPlaReq=0</code>).
</li>
</ol>

<h4>References</h4>
<p>
<a href=\"http://gpc36.savemyenergy.com/public-files/\">BSR (ANSI Board of
Standards Review)/ASHRAE Guideline 36P,
<i>High Performance Sequences of Operation for HVAC systems</i>.
First Public Review Draft (June 2016)</a>
</p>

</html>", revisions="<html>
<ul>
<li>
September 13, 2017, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end SystemRequests;
