within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers;
block Controller "Waterside economizer (WSE) enable/disable status"

  parameter Boolean have_byPasValCon=true
    "True: chilled water flow through economizer is controlled using heat exchanger bypass valve";

  parameter Boolean have_priOnl=true
    "True: the primary-only plant; False: the primary-secondary plant";

  parameter Boolean have_parChi=true
    "True: the plant has parallel chillers";

  parameter Integer nChi=2
    "Number of chillers in the plant";

  parameter Integer nSta = 3
    "Number of chiller stages";

  parameter Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator chiIsoValTyp=
    Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating
    "Chiller CHW isolation valve type";

  parameter Boolean have_modPosChiVal=false
    "True for chiller CHW isolation valves with position feedback";

  parameter Real chaChiWatIsoTim(unit="s")=300
    "Time to slowly change chiller chilled water isolation valve, should be determined in the field";

  parameter Real holdPeriod(
    final unit="s",
    final quantity="Time")=1200
    "WSE minimum on or off time"
  annotation(Dialog(group="Enable parameters"));

  parameter Real delDis(
    final unit="s",
    final quantity="Time")=120
  "Delay disable time period"
  annotation(Dialog(group="Enable parameters"));

  parameter Real TOffsetEna(
    final unit="K",
    final quantity="TemperatureDifference")=2
    "Temperature offset between the chilled water return upstream of WSE and the predicted WSE output"
  annotation(Dialog(group="Enable parameters"));

  parameter Real TOffsetDis(
    final unit="K",
    final quantity="TemperatureDifference")=1
    "Temperature offset between the chilled water return upstream and downstream WSE"
  annotation(Dialog(group="Enable parameters"));

  parameter Real heaExcAppDes(
    final unit="K",
    final quantity="TemperatureDifference")=2
    "Design heat exchanger approach"
    annotation(Dialog(group="Design parameters"));

  parameter Real cooTowAppDes(
    final unit="K",
    final quantity="TemperatureDifference")=2
    "Design cooling tower approach"
    annotation(Dialog(group="Design parameters"));

  parameter Real TOutWetDes(
    final unit="K",
    final quantity="ThermodynamicTemperature",
    displayUnit="degC")=288.15
    "Design outdoor air wet bulb temperature"
    annotation(Dialog(group="Design parameters"));

  parameter Real VHeaExcDes_flow(
    final unit="m3/s",
    final quantity="VolumeFlowRate",
    displayUnit="m3/s")=0.015
      "Design heat exchanger chilled water volume flow rate"
    annotation(Dialog(group="Design parameters"));

  parameter Real dpDes(
    final unit="Pa",
    final quantity="PresureDifference")=6000
    "Design pressure difference across the chilled water side economizer"
    annotation (Dialog(group="Valve or pump control", enable=have_byPasValCon));
  parameter CDL.Types.SimpleController valCon=Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller"
    annotation (Dialog(group="Valve or pump control", enable=have_byPasValCon));
  parameter Real k=0.1
    "Gain of controller"
    annotation (Dialog(group="Valve or pump control", enable=have_byPasValCon));
  parameter Real Ti(unit="s")=0.5
    "Time constant of integrator block"
    annotation (Dialog(group="Valve or pump control",
                       enable=(valCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI
                               or valCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)
                               and have_byPasValCon));
  parameter Real Td(unit="s")=0.1
    "Time constant of derivative block"
    annotation (Dialog(group="Valve or pump control",
                       enable=(valCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD
                               or valCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)
                               and have_byPasValCon));
  parameter Real minSpe(
    final min=0,
    final max=1)=0.1
    "Minimum pump speed"
    annotation (Dialog(group="Valve or pump control", enable=not have_byPasValCon));
  parameter Real desSpe(
    final min=0,
    final max=1)=1
    "Design pump speed"
    annotation (Dialog(group="Valve or pump control", enable=not have_byPasValCon));

  parameter Real step(
    final unit="1")=0.02
    "Incremental step used to reduce or increase the water-side economizer tuning parameter"
    annotation (Evaluate=true, Dialog(tab="Advanced", group="Tuning"));

  parameter Real wseOnTimDec(
    final unit="s",
    final quantity="Time",
    displayUnit="h") = 3600
    "Economizer enable time needed to allow decrease of the tuning parameter"
    annotation (Evaluate=true,Dialog(tab="Advanced", group="Tuning"));

  parameter Real wseOnTimInc(
    final unit="s",
    final quantity="Time",
    displayUnit="h") = 1800
    "Economizer enable time needed to allow increase of the tuning parameter"
    annotation (Evaluate=true,Dialog(tab="Advanced", group="Tuning"));

  parameter Real hysDt(
    final unit="K",
    final quantity="TemperatureDifference")=1
     "Deadband temperature used in hysteresis block"
    annotation (Evaluate=true, Dialog(tab="Advanced", group="Hysteresis"));

  parameter Real hysVal(
    final unit="1")=0.05
    "Hysteresis for checking valve position"
    annotation (Evaluate=true, Dialog(tab="Advanced", group="Hysteresis"));

  parameter Real dtHol(
    final min=0,
    final unit="s")=900
    "Minimum hold time during stage change"
    annotation (Dialog(tab="Advanced", enable=not have_byPasValCon));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TOutWet(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Outdoor air wet bulb temperature"
    annotation (Placement(transformation(extent={{-220,230},{-180,270}}),
        iconTransformation(extent={{-140,110},{-100,150}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TChiWatRet(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Chilled water return temperature upstream of the WSE"
    annotation (Placement(transformation(extent={{-220,160},{-180,200}}),
        iconTransformation(extent={{-140,90},{-100,130}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TChiWatRetDow(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Chilled water return temperature downstream of the WSE"
    annotation (Placement(transformation(extent={{-220,190},{-180,230}}),
        iconTransformation(extent={{-140,70},{-100,110}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput uTowFanSpeMax(
    final min=0,
    final max=1,
    final unit="1")
    "Maximum cooling tower fan speed"
    annotation (Placement(transformation(extent={{-220,80},{-180,120}}),
    iconTransformation(extent={{-140,30},{-100,70}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput VChiWat_flow(
    final quantity="VolumeFlowRate",
    final unit="m3/s") "Measured chilled water volume flow rate"
    annotation (Placement(transformation(extent={{-220,130},{-180,170}}),
    iconTransformation(extent={{-140,50},{-100,90}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uPla "Plant enable signal"
    annotation (Placement(transformation(extent={{-220,40},{-180,80}}),
        iconTransformation(extent={{-140,10},{-100,50}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uIni(
    final min=0,
    final max=nSta) "Initial chiller stage (at plant enable)"
    annotation (Placement(transformation(extent={{-220,10},{-180,50}}),
        iconTransformation(extent={{-140,-10},{-100,30}})));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uChiSta(
    final min=0,
    final max=nSta)
    "Current chiller stage"
    annotation (Placement(transformation(extent={{-220,-48},{-180,-8}}),
        iconTransformation(extent={{-140,-30},{-100,10}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput dpChiWat(
    final unit="Pa",
    final quantity="PressureDifference") if have_byPasValCon
    "Differential static pressure across economizer in the chilled water side"
    annotation (Placement(transformation(extent={{-220,-80},{-180,-40}}),
        iconTransformation(extent={{-140,-50},{-100,-10}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uPum
    if not have_byPasValCon "True: heat exchanger pump is proven on"
    annotation (Placement(transformation(extent={{-220,-110},{-180,-70}}),
        iconTransformation(extent={{-140,-70},{-100,-30}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uStaPro
    if not have_byPasValCon
    "True: in staging process"
    annotation (Placement(transformation(extent={{-220,-130},{-180,-90}}),
        iconTransformation(extent={{-140,-90},{-100,-50}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput TEntHex(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature") if not have_byPasValCon
    "Chilled water temperature entering heat exchanger"
    annotation (Placement(transformation(extent={{-220,-150},{-180,-110}}),
        iconTransformation(extent={{-140,-110},{-100,-70}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1ChiIsoVal[nChi] if have_priOnl and have_parChi
    "Chiller isolation valve commanded setpoint: true- commanded on"
    annotation (Placement(transformation(extent={{-220,-180},{-180,-140}}),
        iconTransformation(extent={{-140,-130},{-100,-90}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput uChiIsoVal[nChi](
    final unit=fill("1", nChi),
    final min=fill(0, nChi),
    final max=fill(1, nChi)) if have_priOnl and have_parChi and
    have_modPosChiVal and chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating
    "Measured chiller isolation valve position"
    annotation (Placement(transformation(extent={{-220,-260},{-180,-220}}),
        iconTransformation(extent={{-140,-150},{-100,-110}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TWsePre(
    final quantity="ThermodynamicTemperature",
    displayUnit="degC",
    final unit="K")
    "Predicted waterside economizer outlet temperature"
    annotation (Placement(transformation(extent={{180,230},{220,270}}),
      iconTransformation(extent={{100,70},{140,110}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yTunPar
    "Tuning parameter"
    annotation (Placement(transformation(extent={{180,100},{220,140}}),
      iconTransformation(extent={{100,40},{140,80}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y
    "WSE enable/disable status"
    annotation (Placement(transformation(extent={{180,40},{220,80}}),
    iconTransformation(extent={{100,10},{140,50}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yConWatIsoVal
    "Economizer condenser water isolation valve position"
    annotation (Placement(transformation(extent={{180,-30},{220,10}}),
        iconTransformation(extent={{100,-20},{140,20}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yRetVal(
    final min=0,
    final max=1,
    final unit="1") if have_byPasValCon
    "WSE in-line CHW return line valve position"
    annotation (Placement(transformation(extent={{180,-76},{220,-36}}),
      iconTransformation(extent={{100,-52},{140,-12}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yPumOn
    if not have_byPasValCon "Heat exchanger pump command on"
    annotation (Placement(transformation(extent={{180,-110},{220,-70}}),
        iconTransformation(extent={{100,-80},{140,-40}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yPumSpe(
    final min=0,
    final max=1,
    final unit="1") if not have_byPasValCon
    "Heat exchanger pump speed setpoint"
    annotation (Placement(transformation(extent={{180,-140},{220,-100}}),
        iconTransformation(extent={{100,-110},{140,-70}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1ChiWatBypVal
    if have_priOnl and have_parChi
    "Economizer-only chiller water bypass valve commanded status"
    annotation (Placement(transformation(extent={{180,-180},{220,-140}}),
        iconTransformation(extent={{100,-130},{140,-90}})));

  Buildings.Controls.OBC.CDL.Reals.Hysteresis enaTWet(
    final uLow = TOffsetEna - hysDt/2,
    final uHigh = TOffsetEna + hysDt/2)
    "Enable condition based on the outdoor wet bulb temperature"
    annotation (Placement(transformation(extent={{20,220},{40,240}})));

  Buildings.Controls.OBC.CDL.Logical.Not notDisWse
    "Economizer does not need being disabled"
    annotation (Placement(transformation(extent={{60,180},{80,200}})));

protected
  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.Tuning wseTun(
    final step=step,
    final wseOnTimDec=wseOnTimDec,
    final wseOnTimInc=wseOnTimInc)
    "Tuning parameter for the WSE outlet temperature calculation"
    annotation (Placement(transformation(extent={{-140,100},{-120,120}})));

  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.PredictedOutletTemperature wseTOut(
    final heaExcAppDes=heaExcAppDes,
    final cooTowAppDes=cooTowAppDes,
    final TOutWetDes=TOutWetDes,
    final VHeaExcDes_flow=VHeaExcDes_flow)
    "Calculates the predicted WSE outlet temperature"
    annotation (Placement(transformation(extent={{-100,214},{-80,234}})));

  Buildings.Controls.OBC.CDL.Reals.Subtract sub2 "Subtract"
    annotation (Placement(transformation(extent={{-20,220},{0,240}})));

  Buildings.Controls.OBC.CDL.Reals.Subtract temDif
    "Find temperature difference"
    annotation (Placement(transformation(extent={{-100,180},{-80,200}})));

  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold truFalHol(
    final trueHoldDuration=holdPeriod,
    final falseHoldDuration=holdPeriod)
    "Keeps a signal constant for a given time period"
    annotation (Placement(transformation(extent={{140,220},{160,240}})));

  Buildings.Controls.OBC.CDL.Logical.And and2 "And"
    annotation (Placement(transformation(extent={{100,220},{120,240}})));

  Buildings.Controls.OBC.CDL.Reals.Hysteresis hys(
    final uLow=-hysDt/2,
    final uHigh=hysDt/2)
    "Hysteresis comparing CHW temperatures upstream and downstream WSE"
    annotation (Placement(transformation(extent={{-60,180},{-40,200}})));

  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.BypassValve wseVal(
    final dpDes=dpDes,
    final controllerType=valCon,
    final k=k,
    final Ti=Ti,
    final Td=Td) if have_byPasValCon
    "Chilled water flow through economizer is controlled using bypass valve"
    annotation (Placement(transformation(extent={{120,-60},{140,-40}})));

  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.HeatExchangerPump wsePum(
    final minSpe=minSpe,
    final desSpe=desSpe,
    final dtHol=dtHol)
    if not have_byPasValCon
    "Pump control for economizer when the chilled water flow is controlled by a variable speed heat exchanger pump"
    annotation (Placement(transformation(extent={{120,-100},{140,-80}})));

  Buildings.Controls.OBC.CDL.Logical.And and1
    "Plant enabled with 0 initial stage, it means enabled with economizer-only operation"
    annotation (Placement(transformation(extent={{-60,50},{-40,70}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt(
    final k=0) "Stage 0"
    annotation (Placement(transformation(extent={{-140,-10},{-120,10}})));

  Buildings.Controls.OBC.CDL.Integers.Equal intEqu
    "Check if initial stage is 0"
    annotation (Placement(transformation(extent={{-100,20},{-80,40}})));

  Buildings.Controls.OBC.CDL.Logical.Latch lat
    "Plant enabled with economizer-only operation"
    annotation (Placement(transformation(extent={{20,50},{40,70}})));

  Buildings.Controls.OBC.CDL.Integers.Equal intEqu1
    "Check if current stage is initial stage"
    annotation (Placement(transformation(extent={{-100,-30},{-80,-10}})));

  Buildings.Controls.OBC.CDL.Logical.Not not1
    "Not in initial stage"
    annotation (Placement(transformation(extent={{-60,-30},{-40,-10}})));

  Buildings.Controls.OBC.CDL.Logical.Or enaEco "Economizer enabled"
    annotation (Placement(transformation(extent={{120,50},{140,70}})));

  Buildings.Controls.OBC.CDL.Logical.Pre pre2
    "Break algebric loop"
    annotation (Placement(transformation(extent={{60,50},{80,70}})));

  Buildings.Controls.OBC.CDL.Logical.And enaWSE
    "Enable economizer if the plant is enabled"
    annotation (Placement(transformation(extent={{20,90},{40,110}})));

  Buildings.Controls.OBC.CDL.Logical.Pre pre1
    "Break algebric loop"
    annotation (Placement(transformation(extent={{60,90},{80,110}})));

  Buildings.Controls.OBC.CDL.Logical.MultiOr anyComOpe(
    final nin=nChi) if have_priOnl and have_parChi
    "Check if there is any commanded open valve"
    annotation (Placement(transformation(extent={{-160,-170},{-140,-150}})));

  Buildings.Controls.OBC.CDL.Logical.Not notOpe if have_priOnl and have_parChi
    "All valves are commanded close"
    annotation (Placement(transformation(extent={{20,-170},{40,-150}})));

  Buildings.Controls.OBC.CDL.Logical.Latch valCom if have_priOnl and have_parChi
    "Economizer-only chiller water bypass valve commanded setpoint"
    annotation (Placement(transformation(extent={{140,-170},{160,-150}})));

  Buildings.Controls.OBC.CDL.Logical.And opeVal if have_priOnl and have_parChi
    "Check if the economizer-only bypass valve should open"
    annotation (Placement(transformation(extent={{80,-170},{100,-150}})));

  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold valOpe[nChi](
    final t=fill(0.25, nChi),
    final h=fill(hysVal,nChi)) if have_priOnl and have_parChi and
    have_modPosChiVal and chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating
    "Check if any valve has been open greater than threshold"
    annotation (Placement(transformation(extent={{-160,-250},{-140,-230}})));

  Buildings.Controls.OBC.CDL.Logical.MultiOr anyOpeVal(
    final nin=nChi) if have_priOnl and have_parChi and have_modPosChiVal and
    chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating
    "Check if any commanded valve has been open greater than the threshold"
    annotation (Placement(transformation(extent={{-120,-250},{-100,-230}})));

  Buildings.Controls.OBC.CDL.Logical.And cloVal if have_priOnl and have_parChi
    "Check if the economizer-only bypass valve should close"
    annotation (Placement(transformation(extent={{100,-200},{120,-180}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDel(
    final delayTime=0.25*chaChiWatIsoTim)
    if have_priOnl and have_parChi and not (have_modPosChiVal and chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating)
    "Valve being open by more than 25%"
    annotation (Placement(transformation(extent={{40,-220},{60,-200}})));

  Buildings.Controls.OBC.CDL.Logical.Not notOpe1 if have_priOnl and have_parChi
    "All valves are commanded close"
    annotation (Placement(transformation(extent={{-120,-170},{-100,-150}})));

  Buildings.Controls.OBC.CDL.Logical.Not anyOpe if have_priOnl and have_parChi
    "True: there is valve open"
    annotation (Placement(transformation(extent={{-40,-170},{-20,-150}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDel1(
    final delayTime=1)
    if have_priOnl and have_parChi
    "False delay to avoid falling edge"
    annotation (Placement(transformation(extent={{-80,-170},{-60,-150}})));

  Buildings.Controls.OBC.CDL.Logical.And disWse
    "Disable economizer"
    annotation (Placement(transformation(extent={{20,180},{40,200}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDel2(
    final delayTime=delDis)
    "Check if it has been true for sufficient time"
    annotation (Placement(transformation(extent={{-20,180},{0,200}})));

  Buildings.Controls.OBC.CDL.Reals.AddParameter addDif(
    final p=TOffsetDis) "Add threshold difference"
    annotation (Placement(transformation(extent={{-160,200},{-140,220}})));

  Buildings.Controls.OBC.CDL.Logical.TrueDelay sufEna(
    final delayTime=holdPeriod)
    "Check if the economizer has been true for sufficient time"
    annotation (Placement(transformation(extent={{-60,150},{-40,170}})));

equation
  connect(uTowFanSpeMax, wseTun.uTowFanSpeMax) annotation (Line(points={{-200,100},
          {-150,100},{-150,105},{-142,105}}, color={0,0,127}));
  connect(TOutWet, wseTOut.TOutWet)
    annotation (Line(points={{-200,250},{-120,250},{-120,232},{-102,232}},
    color={0,0,127}));
  connect(VChiWat_flow, wseTOut.VChiWat_flow)
    annotation (Line(points={{-200,150},{-120,150},{-120,224},{-102,224}},
    color={0,0,127}));
  connect(enaTWet.y, and2.u1)
    annotation (Line(points={{42,230},{98,230}}, color={255,0,255}));
  connect(temDif.y, hys.u)
    annotation (Line(points={{-78,190},{-62,190}}, color={0,0,127}));
  connect(wseTun.y, wseTOut.uTunPar) annotation (Line(points={{-118,110},{-110,110},
          {-110,216},{-102,216}}, color={0,0,127}));
  connect(wseTOut.y, sub2.u2) annotation (Line(points={{-78,224},{-22,224}},
          color={0,0,127}));
  connect(TChiWatRet, sub2.u1) annotation (Line(points={{-200,180},{-170,180},{-170,
          244},{-60,244},{-60,236},{-22,236}}, color={0,0,127}));
  connect(sub2.y, enaTWet.u)
    annotation (Line(points={{2,230},{18,230}}, color={0,0,127}));
  connect(wseTun.y, yTunPar)
    annotation (Line(points={{-118,110},{-110,110},{-110,120},{200,120}}, color={0,0,127}));
  connect(wseTOut.y, TWsePre) annotation (Line(points={{-78,224},{-70,224},{-70,
          250},{200,250}}, color={0,0,127}));
  connect(uIni, intEqu.u1)
    annotation (Line(points={{-200,30},{-102,30}},   color={255,127,0}));
  connect(conInt.y, intEqu.u2) annotation (Line(points={{-118,0},{-110,0},{-110,
          22},{-102,22}},   color={255,127,0}));
  connect(uIni, intEqu1.u1) annotation (Line(points={{-200,30},{-150,30},{-150,-20},
          {-102,-20}}, color={255,127,0}));
  connect(uChiSta, intEqu1.u2)
    annotation (Line(points={{-200,-28},{-102,-28}}, color={255,127,0}));
  connect(intEqu1.y, not1.u)
    annotation (Line(points={{-78,-20},{-62,-20}}, color={255,0,255}));
  connect(enaEco.y, y)
    annotation (Line(points={{142,60},{200,60}},   color={255,0,255}));
  connect(dpChiWat, wseVal.dpChiWat) annotation (Line(points={{-200,-60},{-42,-60},
          {-42,-56},{118,-56}},   color={0,0,127}));
  connect(uPum, wsePum.uPum) annotation (Line(points={{-200,-90},{-42,-90},{-42,
          -88},{118,-88}},   color={255,0,255}));
  connect(TEntHex, wsePum.TEntHex) annotation (Line(points={{-200,-130},{100,-130},
          {100,-98},{118,-98}},   color={0,0,127}));
  connect(wseVal.yRetVal, yRetVal)
    annotation (Line(points={{142,-56},{200,-56}}, color={0,0,127}));
  connect(wsePum.yPumOn, yPumOn)
    annotation (Line(points={{142,-90},{200,-90}},   color={255,0,255}));
  connect(wsePum.yPumSpe, yPumSpe) annotation (Line(points={{142,-96},{160,-96},
          {160,-120},{200,-120}}, color={0,0,127}));
  connect(TChiWatRet, wsePum.TEntWSE) annotation (Line(points={{-200,180},{-170,
          180},{-170,-94},{118,-94}},   color={0,0,127}));
  connect(uPla, wseVal.uPla) annotation (Line(points={{-200,60},{-154,60},{-154,
          -44},{118,-44}}, color={255,0,255}));
  connect(uPla, wsePum.uPla) annotation (Line(points={{-200,60},{-154,60},{-154,
          -82},{118,-82}},   color={255,0,255}));
  connect(uPla, and1.u1)
    annotation (Line(points={{-200,60},{-62,60}}, color={255,0,255}));
  connect(lat.y, pre2.u)
    annotation (Line(points={{42,60},{58,60}},   color={255,0,255}));
  connect(enaEco.y, wseVal.uWSE) annotation (Line(points={{142,60},{150,60},{150,
          40},{110,40},{110,-50},{118,-50}},     color={255,0,255}));
  connect(enaEco.y, wsePum.uWSE) annotation (Line(points={{142,60},{150,60},{150,
          40},{110,40},{110,-85},{118,-85}},     color={255,0,255}));
  connect(enaEco.y, wseTun.uWseSta) annotation (Line(points={{142,60},{150,60},{
          150,80},{-160,80},{-160,115},{-142,115}}, color={255,0,255}));
  connect(pre2.y, enaEco.u2) annotation (Line(points={{82,60},{100,60},{100,52},
          {118,52}},       color={255,0,255}));
  connect(not1.y, lat.clr) annotation (Line(points={{-38,-20},{10,-20},{10,54},{
          18,54}}, color={255,0,255}));
  connect(uPla, enaWSE.u2) annotation (Line(points={{-200,60},{-154,60},{-154,92},
          {18,92}},     color={255,0,255}));
  connect(enaWSE.y, pre1.u)
    annotation (Line(points={{42,100},{58,100}}, color={255,0,255}));
  connect(pre1.y, enaEco.u1) annotation (Line(points={{82,100},{110,100},{110,60},
          {118,60}},  color={255,0,255}));
  connect(truFalHol.y, enaWSE.u1) annotation (Line(points={{162,230},{170,230},{
          170,150},{0,150},{0,100},{18,100}}, color={255,0,255}));
  connect(u1ChiIsoVal, anyComOpe.u)
    annotation (Line(points={{-200,-160},{-162,-160}}, color={255,0,255}));
  connect(notOpe.y, opeVal.u1)
    annotation (Line(points={{42,-160},{78,-160}},   color={255,0,255}));
  connect(opeVal.y, valCom.u)
    annotation (Line(points={{102,-160},{138,-160}}, color={255,0,255}));
  connect(valCom.y, y1ChiWatBypVal)
    annotation (Line(points={{162,-160},{200,-160}}, color={255,0,255}));
  connect(enaEco.y, opeVal.u2) annotation (Line(points={{142,60},{150,60},{150,
          40},{110,40},{110,-140},{60,-140},{60,-168},{78,-168}},color={255,0,255}));
  connect(uChiIsoVal, valOpe.u)
    annotation (Line(points={{-200,-240},{-162,-240}}, color={0,0,127}));
  connect(valOpe.y, anyOpeVal.u)
    annotation (Line(points={{-138,-240},{-122,-240}}, color={255,0,255}));
  connect(cloVal.y, valCom.clr) annotation (Line(points={{122,-190},{130,-190},{
          130,-166},{138,-166}}, color={255,0,255}));
  connect(uStaPro, wsePum.uStaPro) annotation (Line(points={{-200,-110},{90,-110},
          {90,-91},{118,-91}},   color={255,0,255}));
  connect(wseVal.yConWatIsoVal, yConWatIsoVal) annotation (Line(points={{142,-44},
          {160,-44},{160,-10},{200,-10}}, color={255,0,255}));
  connect(wsePum.yConWatIsoVal, yConWatIsoVal) annotation (Line(points={{142,-84},
          {160,-84},{160,-10},{200,-10}},  color={255,0,255}));
  connect(intEqu.y, and1.u2) annotation (Line(points={{-78,30},{-70,30},{-70,52},
          {-62,52}}, color={255,0,255}));
  connect(and1.y, lat.u)
    annotation (Line(points={{-38,60},{18,60}}, color={255,0,255}));
  connect(truDel.y, cloVal.u2) annotation (Line(points={{62,-210},{80,-210},{80,
          -198},{98,-198}}, color={255,0,255}));
  connect(anyOpeVal.y, cloVal.u2) annotation (Line(points={{-98,-240},{80,-240},
          {80,-198},{98,-198}}, color={255,0,255}));
  connect(anyComOpe.y, notOpe1.u)
    annotation (Line(points={{-138,-160},{-122,-160}}, color={255,0,255}));
  connect(notOpe1.y, truDel1.u)
    annotation (Line(points={{-98,-160},{-82,-160}}, color={255,0,255}));
  connect(truDel1.y, anyOpe.u)
    annotation (Line(points={{-58,-160},{-42,-160}}, color={255,0,255}));
  connect(anyOpe.y, notOpe.u)
    annotation (Line(points={{-18,-160},{18,-160}}, color={255,0,255}));
  connect(anyOpe.y, cloVal.u1) annotation (Line(points={{-18,-160},{0,-160},{0,
          -190},{98,-190}}, color={255,0,255}));
  connect(anyOpe.y, truDel.u) annotation (Line(points={{-18,-160},{0,-160},{0,
          -210},{38,-210}}, color={255,0,255}));
  connect(hys.y, truDel2.u)
    annotation (Line(points={{-38,190},{-22,190}}, color={255,0,255}));
  connect(TChiWatRetDow,addDif. u)
    annotation (Line(points={{-200,210},{-162,210}}, color={0,0,127}));
  connect(TChiWatRet, temDif.u2) annotation (Line(points={{-200,180},{-170,180},
          {-170,184},{-102,184}}, color={0,0,127}));
  connect(addDif.y, temDif.u1) annotation (Line(points={{-138,210},{-130,210},{-130,
          196},{-102,196}}, color={0,0,127}));
  connect(truDel2.y, disWse.u1)
    annotation (Line(points={{2,190},{18,190}}, color={255,0,255}));
  connect(disWse.y, notDisWse.u)
    annotation (Line(points={{42,190},{58,190}}, color={255,0,255}));
  connect(notDisWse.y, and2.u2) annotation (Line(points={{82,190},{90,190},{90,222},
          {98,222}}, color={255,0,255}));
  connect(enaEco.y, sufEna.u) annotation (Line(points={{142,60},{150,60},{150,130},
          {-70,130},{-70,160},{-62,160}}, color={255,0,255}));
  connect(sufEna.y, disWse.u2) annotation (Line(points={{-38,160},{10,160},{10,182},
          {18,182}}, color={255,0,255}));
  connect(and2.y, truFalHol.u)
    annotation (Line(points={{122,230},{138,230}}, color={255,0,255}));
  annotation (defaultComponentName = "wseSta",
        Icon(coordinateSystem(extent={{-100,-140},{100,140}}),
             graphics={
        Rectangle(
        extent={{-100,-140},{100,140}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-100,180},{100,140}},
          textColor={0,0,255},
          textString="%name"),
        Rectangle(
          extent={{-82,64},{80,-56}},
          lineColor={28,108,200},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          borderPattern=BorderPattern.Raised),
        Polygon(
          points={{-82,64},{-16,8},{-82,-56},{-82,64}},
          lineColor={175,175,175},
          fillColor={175,175,175},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{6,60},{72,-52}},
          lineColor={28,108,200},
          lineThickness=0.5),
        Line(
          points={{6,-52},{72,60}},
          color={28,108,200},
          thickness=0.5)}),
        Diagram(coordinateSystem(preserveAspectRatio=false,
          extent={{-180,-260},{180,260}}), graphics={
          Rectangle(
          extent={{-178,78},{58,-38}},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None), Text(
          extent={{-92,16},{52,2}},
          textColor={0,0,127},
          textString="Plant enabled in water side economizer mode")}),
Documentation(info="<html>
<p>
Waterside economizer (WSE) control sequence per ASHRAE Guideline 36-2021, section 5.20.3.
</p>
<h4>Enable and disable WSE</h4>
<p>
The sequence controls the WSE status as follows:
</p>
<ul>
<li>
Enable WSE if it has been disabled for at least <code>holdPeriod</code> of time and the chilled water return
temperature (CHWRT) upstream of WSE, <code>TChiWatRet</code>, is greater than the WSE predicted heat
exchanger leaving water temperature (PHXLWT) increased in <code>TOffsetEna</code>.
</li>
<li>
Disable WSE if it has been enabled for at least <code>holdPeriod</code> of time and CHWRT downstream of
WSE, <code>TChiWatRetDow</code>, is greater than <code>TChiWatRet</code> decreased in <code>TOffsetDis</code>
for <code>delDis</code> period.
</li>
</ul>
<p>
The following state machine chart illustrates the transitions between WSE enabled and disabled states:
</p>
<p align=\"center\">
<img alt=\"Image of WSE enable-disable state machine chart\"
src=\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36_2021/Plants/Chillers/Economizer/WaterSideEconomizerEnableDisableStateGraph.png\"/>
</p>
<p>
The WSE enabling sequence uses the following subsequences:
</p>
<ul>
<li>
Calculation of the PHXLWT at given conditions:
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.PredictedOutletTemperature\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.PredictedOutletTemperature</a>.
</li>
<li>
Calculation of the tuning parameter used as an input to PHXLWT calculation:
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.Tuning\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.Tuning</a>.
</li>
</ul>

<h4>Chilled water flow through the WSE</h4>
<ul>
<li>
If the flow through the WSE is controlled using a modulating heat exchanger bypass
valve (<code>have_byPasValCon=true</code>), the WSE in-line CHW return line valve
(<code>yRetVal</code>) is controlled by
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.BypassValve\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.BypassValve</a>
</li>
<li>
If the flow through the WSE is controlled by a variable speed pump
(<code>have_byPasValCon=false</code>), the pump is controlled by
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.HeatExchangerPump\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Economizers.Subsequences.HeatExchangerPump</a>
</li>
</ul>

<h4>Economizer-only chilled water bypass valve</h4>
<p>
Per section 5.20.3.11, when the economizer is enabled and all chiller isolation valves are
commanded closed, open the economizer-only chilled water bypass valve (<code>y1ChiWatBypVal=true</code>).
Close the bypass valve when any chiller isolation valve is commanded open and exceeds
25% open.
</p>
<p>
The economizer-only chilled water bypass valve is typically needed for primary-only
parallel plant.
</p>

</html>",
revisions="<html>
<ul>
<li>
January 19, 2021, by Milica Grahovac:<br/>
Added state chart illustration.
</li>
<li>
October 13, 2018, by Milica Grahovac:<br/>
First implementation.
</li>
</ul>
</html>"));
end Controller;
