within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Pumps.ChilledWater.Subsequences;
block EnableLead_headered
  "Sequence to enable or disable the lead pump of plants with headered primary chilled water pumps"

  parameter Integer nChi=2
    "Total number of chiller CHW isolation valves";
  parameter Boolean have_WSE
    "True: the plant has waterside economizer";

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1ChiWatIsoVal[nChi]
    "Chilled water isolation valve commanded position"
    annotation (Placement(transformation(extent={{-140,-20},{-100,20}}),
      iconTransformation(extent={{-140,-20},{-100,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uWse if have_WSE
    "Waterside economizer proven on status: true=ON"
    annotation (Placement(transformation(extent={{-140,-60},{-100,-20}}),
      iconTransformation(extent={{-140,-80},{-100,-40}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yLea
    "Lead pump status setpoint"
    annotation (Placement(transformation(extent={{100,-20},{140,20}})));

protected
  Buildings.Controls.OBC.CDL.Logical.Switch leaPumSta "Lead pump status"
    annotation (Placement(transformation(extent={{60,-10},{80,10}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con(final k=true)
    "Logical true"
    annotation (Placement(transformation(extent={{0,60},{20,80}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con1(final k=false)
    "Logical false"
    annotation (Placement(transformation(extent={{0,-80},{20,-60}})));
  Buildings.Controls.OBC.CDL.Logical.MultiOr anyIsoVal(nin=nChi)
    "Check if any chilled water isolation valve is commanded on"
    annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con2(
    final k=false)
    if not have_WSE
    "Logical false"
    annotation (Placement(transformation(extent={{-60,-80},{-40,-60}})));
  Buildings.Controls.OBC.CDL.Logical.Or or2
    "Check if the chilled water pump should be enabled"
    annotation (Placement(transformation(extent={{0,-10},{20,10}})));

equation
  connect(con.y,leaPumSta. u1)
    annotation (Line(points={{22,70},{40,70},{40,8},{58,8}}, color={255,0,255}));
  connect(con1.y,leaPumSta. u3)
    annotation (Line(points={{22,-70},{40,-70},{40,-8},{58,-8}},
      color={255,0,255}));
  connect(leaPumSta.y, yLea)
    annotation (Line(points={{82,0},{120,0}}, color={255,0,255}));
  connect(anyIsoVal.y, or2.u1)
    annotation (Line(points={{-18,0},{-2,0}}, color={255,0,255}));
  connect(uWse, or2.u2) annotation (Line(points={{-120,-40},{-10,-40},{-10,-8},{
          -2,-8}}, color={255,0,255}));
  connect(or2.y, leaPumSta.u2)
    annotation (Line(points={{22,0},{58,0}}, color={255,0,255}));
  connect(con2.y, or2.u2) annotation (Line(points={{-38,-70},{-10,-70},{-10,-8},
          {-2,-8}}, color={255,0,255}));
  connect(u1ChiWatIsoVal, anyIsoVal.u)
    annotation (Line(points={{-120,0},{-42,0}}, color={255,0,255}));
annotation (
  defaultComponentName="enaLeaChiPum",
  Icon(coordinateSystem(preserveAspectRatio=false), graphics={
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-100,140},{100,100}},
          textColor={0,0,255},
          textString="%name"),
        Text(
          extent={{-96,12},{-20,-8}},
          textColor={255,0,255},
          textString="u1ChiWatIsoVal"),
        Text(
          extent={{42,12},{96,-10}},
          textColor={255,0,255},
          textString="yLeaPum"),
        Text(
          extent={{-98,-48},{-44,-70}},
          textColor={255,0,255},
          textString="uWse")}),
  Diagram(coordinateSystem(preserveAspectRatio=false)),
  Documentation(info="<html>
<p>
Block that enables and disables the leading primary chilled water pump, for plants
with headered primary chilled water pumps and parallel chillers, 
according to ASHRAE Guideline 36-2021, 
section 5.20.6 Primary chilled water pumps, part 1, 2, and 3.
</p>
<ol>
<li>
Primary chilled water pumps shall be lead-lag. Note that the lead-lag control is
implemented in a separate sequence.
</li>
<li>
Enable lead primary chilled water pump when any chiller CHW isolation valve
<code>uChiIsoVal</code> is commanded open. Disable the lead primary chilled water
pump when all chiller CHW isolation valves are commanded closed.
</li>
<li>
Or if the plant has the waterside economizer, enable lead primary CHW pump when any
chiller CHW isolation valve is commanded open or waterside economizer is enabled.
Disable the lead primary CHW pump when all chiller CHW isolation valves are commanded
closed and WSE is disabled.
</li>
</ol>
</html>", revisions="<html>
<ul>
<li>
August 1, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end EnableLead_headered;
