within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Pumps.CondenserWater.Subsequences;
block Speed
  "Output design speed of condenser water pumps at current stage"

  parameter Boolean have_WSE = true
    "Flag to indicate if the plant has water side economizer";
  parameter Boolean fixSpe = false
    "Flag to indicate if the plant has fix speed condenser water pump";
  parameter Integer nPlaSta = 6
    "Total number of plant stages, including stage zero and the stages with a WSE, if applicable";
  parameter Integer nChiSta = 3
    "Total number of chiller stages, including stage zero but not the stages with a WSE, if applicable";
  parameter Real staVec[nPlaSta] = {0, 0.5, 1, 1.5, 2, 2.5}
    "Plant stage vector, element value like x.5 means chiller stage x plus WSE";
  parameter Real desConWatPumSpe[nPlaSta] = {0, 0.5, 0.75, 0.6, 0.75, 0.9}
    "Design condenser water pump speed setpoint, according to current chiller stage and WSE status"
    annotation (Dialog(group="Setpoint according to stage", enable=not fixSpe));
  parameter Integer desConWatPumNum[nPlaSta] = {0,1,1,2,2,2}
    "Design number of condenser water pumps that should be ON, according to current chiller stage and WSE status"
    annotation (Dialog(group="Setpoint according to stage"));
  parameter Integer desChiNum[nChiSta] = {0, 1, 2}
    "Design number of chiller that should be ON, according to current chiller stage"
    annotation (Dialog(group="Setpoint according to stage", enable=fixSpe));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uChiSta
    "Current chiller stage index that does not include the WSE"
    annotation (Placement(transformation(extent={{-180,80},{-140,120}}),
      iconTransformation(extent={{-140,20},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uWSE if have_WSE
    "Water side economizer status: true = ON, false = OFF"
    annotation (Placement(transformation(extent={{-180,-60},{-140,-20}}),
      iconTransformation(extent={{-140,-60},{-100,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yConWatPumNum
    "Design number of operating condenser water pumps at current stage"
    annotation (Placement(transformation(extent={{140,-40},{180,0}}),
      iconTransformation(extent={{100,-20},{140,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yDesConWatPumSpe
    if not fixSpe
    "Design condenser water pump speed at current stage"
    annotation (Placement(transformation(extent={{140,0},{180,40}}),
      iconTransformation(extent={{100,40},{140,80}})));

protected
  Buildings.Controls.OBC.CDL.Routing.IntegerExtractor conWatPumOn(
    final nin=nPlaSta) if not fixSpe
    "Number of condenser water pump should be on"
    annotation (Placement(transformation(extent={{20,-30},{40,-10}})));
  Buildings.Controls.OBC.CDL.Routing.RealExtractor conWatPumSpe(
    final nin=nPlaSta) if not fixSpe
    "Condenser water pump speed"
    annotation (Placement(transformation(extent={{80,10},{100,30}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant con1[nPlaSta](
    final k=desConWatPumSpe) if not fixSpe
    "Condenser water pump speed setpoint"
    annotation (Placement(transformation(extent={{40,10},{60,30}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt1[nPlaSta](
    final k=desConWatPumNum) if not fixSpe
    "Number of condenser water pump should be on"
    annotation (Placement(transformation(extent={{-20,-30},{0,-10}})));
  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea if not fixSpe
    "Convert integer to real number"
    annotation (Placement(transformation(extent={{-120,90},{-100,110}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant con3[nPlaSta](
    final k=staVec) if not fixSpe
    "Chiller stage vector, element value like x.5 means chiller stage x plus WSE"
    annotation (Placement(transformation(extent={{-40,50},{-20,70}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea(
    final realTrue=0.5) if have_WSE
    "Convert boolean input to real output"
    annotation (Placement(transformation(extent={{-120,-50},{-100,-30}})));
  Buildings.Controls.OBC.CDL.Reals.Add add2 if not fixSpe
    "Add two real inputs"
    annotation (Placement(transformation(extent={{-80,90},{-60,110}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaRep(
    final nout=nPlaSta) if not fixSpe
    "Replicate real input"
    annotation (Placement(transformation(extent={{-40,90},{-20,110}})));
  Buildings.Controls.OBC.CDL.Reals.Subtract sub1[nPlaSta] if not fixSpe
    "Add two real inputs"
    annotation (Placement(transformation(extent={{0,70},{20,90}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greEquThr[nPlaSta](
    final t=fill(-0.1, nPlaSta)) if not fixSpe
    "Identify current stage"
    annotation (Placement(transformation(extent={{40,70},{60,90}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt[nPlaSta]
    if not fixSpe
    "Convert boolean to integer"
    annotation (Placement(transformation(extent={{80,70},{100,90}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum mulSumInt(
    final nin=nPlaSta) if not fixSpe
    "Current stage index"
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant con4(
    final k=0) if not have_WSE
    "Constant zero"
    annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt[nChiSta](
    final k=desChiNum) if fixSpe
    "Number of chiller should be enabled"
    annotation (Placement(transformation(extent={{-20,-70},{0,-50}})));
  Buildings.Controls.OBC.CDL.Routing.IntegerExtractor conWatPumOn1(
    final nin=nChiSta) if fixSpe
    "Number of condenser water pump should be on"
    annotation (Placement(transformation(extent={{20,-70},{40,-50}})));
  Buildings.Controls.OBC.CDL.Integers.AddParameter addPar(
    final p=1)
    if fixSpe
    "Change the chiller stage index to the index for downstream selection"
    annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));

equation
  connect(con1.y,conWatPumSpe. u)
    annotation (Line(points={{62,20},{78,20}}, color={0,0,127}));
  connect(uChiSta,intToRea. u)
    annotation (Line(points={{-160,100},{-122,100}}, color={255,127,0}));
  connect(conWatPumSpe.y, yDesConWatPumSpe)
    annotation (Line(points={{102,20},{160,20}}, color={0,0,127}));
  connect(uWSE, booToRea.u)
    annotation (Line(points={{-160,-40},{-122,-40}}, color={255,0,255}));
  connect(intToRea.y, add2.u1)
    annotation (Line(points={{-98,100},{-90,100},{-90,106},{-82,106}}, color={0,0,127}));
  connect(booToRea.y, add2.u2)
    annotation (Line(points={{-98,-40},{-90,-40},{-90,94},{-82,94}}, color={0,0,127}));
  connect(add2.y, reaRep.u)
    annotation (Line(points={{-58,100},{-42,100}}, color={0,0,127}));
  connect(sub1.y,greEquThr. u)
    annotation (Line(points={{22,80},{38,80}}, color={0,0,127}));
  connect(greEquThr.y, booToInt.u)
    annotation (Line(points={{62,80},{78,80}}, color={255,0,255}));
  connect(mulSumInt.y, conWatPumSpe.index)
    annotation (Line(points={{-38,0},{90,0},{90,8}}, color={255,127,0}));
  connect(mulSumInt.y, conWatPumOn.index)
    annotation (Line(points={{-38,0},{-30,0},{-30,-40},{30,-40},{30,-32}},
      color={255,127,0}));
  connect(booToInt.y, mulSumInt.u)
    annotation (Line(points={{102,80},{120,80},{120,40},{-80,40},{-80,0},{-62,0}},
      color={255,127,0}));
  connect(con4.y, add2.u2)
    annotation (Line(points={{-98,0},{-90,0},{-90,94},{-82,94}}, color={0,0,127}));
  connect(reaRep.y, sub1.u1) annotation (Line(points={{-18,100},{-10,100},{-10,86},
          {-2,86}}, color={0,0,127}));
  connect(con3.y, sub1.u2) annotation (Line(points={{-18,60},{-10,60},{-10,74},{
          -2,74}}, color={0,0,127}));
  connect(addPar.y, conWatPumOn1.index)
    annotation (Line(points={{-58,-80},{30,-80},{30,-72}}, color={255,127,0}));
  connect(uChiSta, addPar.u) annotation (Line(points={{-160,100},{-130,100},{-130,
          -80},{-82,-80}}, color={255,127,0}));
  connect(conWatPumOn.y, yConWatPumNum)
    annotation (Line(points={{42,-20},{160,-20}}, color={255,127,0}));
  connect(conWatPumOn1.y, yConWatPumNum) annotation (Line(points={{42,-60},{120,
          -60},{120,-20},{160,-20}}, color={255,127,0}));
  connect(conInt.y, conWatPumOn1.u)
    annotation (Line(points={{2,-60},{18,-60}}, color={255,127,0}));
  connect(conInt1.y, conWatPumOn.u)
    annotation (Line(points={{2,-20},{18,-20}}, color={255,127,0}));

annotation (
  defaultComponentName="conPumSpe",
  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
       graphics={
        Text(
          extent={{-100,150},{100,110}},
          textColor={0,0,255},
          textString="%name"),
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{36,74},{96,50}},
          textColor={0,0,127},
          textString="yConWatPumSpe"),
        Text(
          extent={{-98,-32},{-54,-48}},
          textColor={255,0,255},
          textString="uWSE"),
        Text(
          extent={{36,14},{96,-10}},
          textColor={255,127,0},
          textString="yConWatPumNum"),
        Text(
          extent={{-96,52},{-36,28}},
          textColor={255,127,0},
          textString="uChiSta")}),
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-100},{140,120}})),
  Documentation(info="<html>
<p>
Block that outputs the number of operating condenser water pumps and design pump speed 
for current stage, according to ASHRAE Guideline 36-2021, 
section 5.20.9 Condenser water pumps, part 5.20.9.5, and 5.20.9.6.
</p>
<p>
If the plant has the fixed speed condenser water pump (<code>fixSpe=true</code>) and
does not have the wateside economizer (<code>have_WSE=false</code>):
</p>
<ul>
<li>
The number of operating condenser water pumps shall match the number of operating chillers.
</li>
</ul>
<p>Otherwise:</p>
<ul>
<li>
The number of operating condenser water pumps <code>yConWatPumNum</code> and design
condenser water pump speed <code>yDesConWatPumSpe</code> shall be set by chiller 
stage per the table below.
</li>
</ul>
<table summary=\"summary\" border=\"1\">
<tr>
<th>Chiller stage </th> 
<th>Number of pump ON</th>  
<th>Design pump speed setpoint for current stage</th>
</tr>
<tr>
<td align=\"center\">0</td>
<td align=\"center\">0</td>
<td align=\"left\">N/A, Off</td>
</tr>
<tr>
<td align=\"center\">0+WSE</td>
<td align=\"center\">1</td>
<td align=\"left\">Per TAB to provide design flow through HX</td>
</tr>
<tr>
<td align=\"center\">1</td>
<td align=\"center\">1</td>
<td align=\"left\">Per TAB to provide design flow through chiller</td>
</tr>
<tr>
<td align=\"center\">1+WSE</td>
<td align=\"center\">2</td>
<td align=\"left\">Per TAB to provide at least design flow through both chiller and WSE</td>
</tr>
<tr>
<td align=\"center\">2</td>
<td align=\"center\">2</td>
<td align=\"left\">Per TAB to provide at least design flow through both chillers</td>
</tr>
<tr>
<td align=\"center\">2+WSE</td>
<td align=\"center\">2</td>
<td align=\"left\">Per TAB to provide at least design flow through both chillers and WSE, 
or 100% speed if design flow cannot be achieved.</td>
</tr>
</table>
<br/>
<p>
Note that this sequence is for the plants with the condenser water pumps are equally sized.
</p>
</html>", revisions="<html>
<ul>
<li>
January 28, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end Speed;
