within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.SetPoints;
block ChilledWaterSupply
  "Sequences to generate setpoints of chilled water supply temperature and the differential pressure"

  parameter Integer nRemDpSen=1
    "Total number of remote pressure differential sensor";
  parameter Real dpChiWatMin[nRemDpSen](
    final min=fill(0,nRemDpSen),
    final unit=fill("Pa",nRemDpSen),
    final quantity=fill("PressureDifference",nRemDpSen),
    displayUnit=fill("Pa",nRemDpSen)) = fill(34473.8, nRemDpSen)
    "Minimum chilled water differential pressure setpoint";
  parameter Real dpChiWatMax[nRemDpSen](
    final min=dpChiWatMin,
    final unit=fill("Pa",nRemDpSen),
    final quantity=fill("PressureDifference",nRemDpSen),
    displayUnit=fill("Pa",nRemDpSen))
    "Maximum chilled water differential pressure setpoint";
  parameter Real TChiWatSupMin(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC")
    "Minimum chilled water supply temperature. This is the lowest minimum chilled water supply temperature of chillers in the plant";
  parameter Real TPlaChiWatSupMax(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC") = 288.706
    "Maximum plant chilled water supply temperature, default 60 degF";
  parameter Real minSet = 0 "Minimum plant reset value";
  parameter Real maxSet = 1 "Maximum plant reset value";
  parameter Real halSet = 0.5 "Half plant reset value";

  Buildings.Controls.OBC.CDL.Interfaces.RealInput uChiWatPlaRes(
    final min=minSet,
    final max=maxSet,
    final unit="1")
    "Chilled water plant reset"
    annotation (Placement(transformation(extent={{-120,-20},{-80,20}}),
        iconTransformation(extent={{-140,-20},{-100,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput dpChiWatSet[nRemDpSen](
    final unit=fill("Pa", nRemDpSen),
    final quantity=fill("PressureDifference", nRemDpSen))
    "Chilled water differential pressure setpoint"
    annotation (Placement(transformation(extent={{80,30},{120,70}}),
        iconTransformation(extent={{100,40},{140,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TChiWatSupSet(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Chilled water supply temperature"
    annotation (Placement(transformation(extent={{80,-70},{120,-30}}),
      iconTransformation(extent={{100,-80},{140,-40}})));

protected
  Buildings.Controls.OBC.CDL.Reals.Line chiWatPumPre[nRemDpSen]
    "Chilled water pump differential pressure setpoint"
    annotation (Placement(transformation(extent={{40,40},{60,60}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant zerRes[nRemDpSen](
      final k=fill(minSet, nRemDpSen)) "Minimum plant reset"
    annotation (Placement(transformation(extent={{-60,80},{-40,100}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant halRes[nRemDpSen](
      final k=fill(halSet, nRemDpSen)) "Half one plant reset"
    annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant oneRes(
    final k=maxSet) "Maximum plant reset"
    annotation (Placement(transformation(extent={{-60,-100},{-40,-80}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant minChiWatPumPre[nRemDpSen](
     final k=dpChiWatMin)
    "Minimum chilled water differential pressure setpoint"
    annotation (Placement(transformation(extent={{-20,60},{0,80}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant maxChiWatPumPre[nRemDpSen](
     final k=dpChiWatMax)
    "Maximum chilled water differential pressure setpoint"
    annotation (Placement(transformation(extent={{-20,18},{0,38}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant maxChiWatTem(
    final k=TPlaChiWatSupMax)
    "Maximum chilled water supply temperature"
    annotation (Placement(transformation(extent={{-20,-40},{0,-20}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant minChiWatTem(
    final k=TChiWatSupMin)
    "Minimum chilled water supply temperature"
    annotation (Placement(transformation(extent={{-20,-80},{0,-60}})));
  Buildings.Controls.OBC.CDL.Reals.Line chiWatTem
    "Chilled water temperature setpoint"
    annotation (Placement(transformation(extent={{40,-60},{60,-40}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaRep(
    final nout=nRemDpSen)
    "Distribute reset value to each remote sensor"
    annotation (Placement(transformation(extent={{-60,40},{-40,60}})));

equation
  connect(zerRes.y, chiWatPumPre.x1)
    annotation (Line(points={{-38,90},{20,90},{20,58},{38,58}},
      color={0,0,127}));
  connect(minChiWatPumPre.y, chiWatPumPre.f1)
    annotation (Line(points={{2,70},{14,70},{14,54},{38,54}},
      color={0,0,127}));
  connect(halRes.y, chiWatPumPre.x2)
    annotation (Line(points={{-38,0},{20,0},{20,46},{38,46}},
      color={0,0,127}));
  connect(maxChiWatPumPre.y, chiWatPumPre.f2)
    annotation (Line(points={{2,28},{14,28},{14,42},{38,42}},
      color={0,0,127}));
  connect(maxChiWatTem.y, chiWatTem.f1)
    annotation (Line(points={{2,-30},{14,-30},{14,-46},{38,-46}},
      color={0,0,127}));
  connect(oneRes.y, chiWatTem.x2)
    annotation (Line(points={{-38,-90},{14,-90},{14,-54},{38,-54}},
      color={0,0,127}));
  connect(minChiWatTem.y, chiWatTem.f2)
    annotation (Line(points={{2,-70},{20,-70},{20,-58},{38,-58}},
      color={0,0,127}));
  connect(chiWatPumPre.y, dpChiWatSet)
    annotation (Line(points={{62,50},{100,50}}, color={0,0,127}));
  connect(chiWatTem.y, TChiWatSupSet)
    annotation (Line(points={{62,-50},{100,-50}},color={0,0,127}));
  connect(uChiWatPlaRes, chiWatTem.u) annotation (Line(points={{-100,0},{-70,0},
          {-70,-50},{38,-50}}, color={0,0,127}));
  connect(uChiWatPlaRes, reaRep.u) annotation (Line(points={{-100,0},{-70,0},{-70,
          50},{-62,50}}, color={0,0,127}));
  connect(halRes[1].y, chiWatTem.x1) annotation (Line(points={{-38,0},{20,0},{20,
          -42},{38,-42}}, color={0,0,127}));
  connect(reaRep.y, chiWatPumPre.u)
    annotation (Line(points={{-38,50},{38,50}}, color={0,0,127}));

annotation (
  defaultComponentName="chiWatSupSet",
  Diagram(coordinateSystem(preserveAspectRatio=false,
  extent={{-80,-120},{80,120}}), graphics={Rectangle(
          extent={{-78,118},{78,2}},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None), Rectangle(
          extent={{-78,-2},{78,-118}},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Text(
          extent={{-26,118},{74,106}},
          textColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Chilled water pump differential pressure setpoint"),
          Text(
          extent={{-22,-104},{74,-116}},
          textColor={0,0,255},
          horizontalAlignment=TextAlignment.Left,
          textString="Chilled water supply temperature setpoint")}),
  Icon(graphics={Text(
          extent={{-100,150},{100,110}},
          textColor={0,0,255},
          textString="%name"),
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Line(points={{-80,72},{-80,-54},{80,-54},{80,72}}, color={95,95,95}),
        Line(
          points={{-80,64},{-2,64},{80,-54}},
          color={0,0,0},
          thickness=0.5),
        Line(
          points={{-80,-54},{-2,64},{80,64}},
          color={28,108,200},
          pattern=LinePattern.Dash,
          thickness=0.5),
        Line(
          points={{-2,64},{-2,-54}},
          color={215,215,215},
          pattern=LinePattern.Dash),
    Polygon(
      points={{-72,-66},{-50,-60},{-50,-72},{-72,-66}},
      lineColor={95,95,95},
      fillColor={95,95,95},
      fillPattern=FillPattern.Solid),
    Line(points={{-10,-66},{-68,-66}},color={95,95,95}),
    Line(points={{8,-66},{70,-66}},   color={95,95,95}),
    Polygon(
      points={{72,-66},{50,-60},{50,-72},{72,-66}},
      lineColor={95,95,95},
      fillColor={95,95,95},
      fillPattern=FillPattern.Solid),
    Text(
      extent={{-20,-66},{22,-82}},
      textColor={95,95,95},
      textString="Plant reset"),
    Text(
      extent={{14,26},{68,6}},
      textColor={95,95,95},
      horizontalAlignment=TextAlignment.Right,
      textString="Temperature
setpoint"),
    Text(
      extent={{-76,22},{-42,8}},
      textColor={95,95,95},
      horizontalAlignment=TextAlignment.Right,
      textString="DP
setpoint"),
    Text(
      extent={{-14,-56},{12,-62}},
      textColor={95,95,95},
      textString="0.5")}),
Documentation(info="<html>
<p>
Block that outputs setpoints for the chilled water supply of primary-only and
primary-secondary systems serving differential pressure controlled pumps.
The outputs include supply temperature setpoint <code>TChiWatSupSet</code>
and the differential pressure setpoint <code>dpChiWatSet</code>, according
to ASHRAE Guideline 36-2021, section 5.20.5.2.
</p>
<p>
Chilled water supply temperature setpoint <code>TChiWatSupSet</code> and the
differential pressure setpoint <code>dpChiWatSet</code> shall be reset based on
the current value of chilled water plant reset <code>uChiWatPlaRes</code>.
</p>
<p align=\"center\">
<img alt=\"Image of chilled water supply setpoints\"
src=\"modelica://Buildings/Resources/Images/Controls/OBC/ASHRAE/G36_2021/Plants/Chillers/SetPoints/ChiWatSupSet_VSChiller.png\"/>
</p>
</html>", revisions="<html>
<ul>
<li>
April 15, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end ChilledWaterSupply;
