within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences;
block ReduceDemand "Sequence for reducing operating chiller demand"

  parameter Integer nChi=2 "Total number of chillers in the plant";
  parameter Real chiDemRedFac = 0.75
    "Demand reducing factor of current operating chillers";
  parameter Real holChiDemTim(
    final unit="s",
    final quantity="Time") = 300
    "Maximum time to wait for the actual demand less than percentage of current load";

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uDemLim
    "Demand limit: true=limit chiller demand"
    annotation (Placement(transformation(extent={{-200,180},{-160,220}}),
      iconTransformation(extent={{-140,70},{-100,110}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uChiLoa(
    final quantity="HeatFlowRate",
    final unit="W")
    "Current chiller load"
    annotation (Placement(transformation(extent={{-200,150},{-160,190}}),
        iconTransformation(extent={{-140,30},{-100,70}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput yOpeParLoaRatMin(
    final min=0,
    final max=1,
    final unit="1")
    "Current stage minimum cycling operative partial load ratio"
    annotation (Placement(transformation(extent={{-200,0},{-160,40}}),
      iconTransformation(extent={{-140,-10},{-100,30}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uStaDow
    "Stage down status: true=stage-down"
    annotation (Placement(transformation(extent={{-200,-50},{-160,-10}}),
      iconTransformation(extent={{-140,-40},{-100,0}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uOnOff
    "True: if the stage change require one chiller to be enabled while another is disabled"
    annotation (Placement(transformation(extent={{-200,-90},{-160,-50}}),
      iconTransformation(extent={{-140,-70},{-100,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uChi[nChi]
    "Chiller status: true=ON"
    annotation (Placement(transformation(extent={{-200,-180},{-160,-140}}),
      iconTransformation(extent={{-140,-110},{-100,-70}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yChiDem(
    final quantity="HeatFlowRate",
    final unit="W")
    "Chiller demand setpoint"
    annotation (Placement(transformation(extent={{160,120},{200,160}}),
        iconTransformation(extent={{100,20},{140,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yChiDemRed
    "Flag: true if it is not requiring reducing demand or the chiller demand reduction process has finished"
    annotation (Placement(transformation(extent={{160,80},{200,120}}),
      iconTransformation(extent={{100,-60},{140,-20}})));

protected
  Buildings.Controls.OBC.CDL.Discrete.TriggeredSampler triSam(
    final y_start=1e-6)
    "Triggered sampler to sample current chiller demand"
    annotation (Placement(transformation(extent={{0,160},{20,180}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi4
    "Current setpoint to chillers"
    annotation (Placement(transformation(extent={{120,130},{140,150}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant con(
    final k=0.2)
    "Constant value to avoid zero as the denominator"
    annotation (Placement(transformation(extent={{-140,-210},{-120,-190}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi
    "Change zero input to a given constant if the chiller is not enabled"
    annotation (Placement(transformation(extent={{-80,-170},{-60,-150}})));
  Buildings.Controls.OBC.CDL.Reals.Hysteresis hys(
    final uLow=chiDemRedFac + 0.05 - 0.01,
    final uHigh=chiDemRedFac + 0.05 + 0.01)
    "Check if actual demand has already reduced at instant when receiving stage change signal"
    annotation (Placement(transformation(extent={{0,-150},{20,-130}})));
  Buildings.Controls.OBC.CDL.Reals.Divide div
    "Output result of first input divided by second input"
    annotation (Placement(transformation(extent={{-40,-150},{-20,-130}})));
  Buildings.Controls.OBC.CDL.Logical.Not not1 "Logical not"
    annotation (Placement(transformation(extent={{40,-150},{60,-130}})));
  Buildings.Controls.OBC.CDL.Logical.Edge edg
    "Rising edge, output true at the moment when input turns from false to true"
    annotation (Placement(transformation(extent={{-100,190},{-80,210}})));
  Buildings.Controls.OBC.CDL.Logical.And finRedDem
    "Demand reducing process is done"
    annotation (Placement(transformation(extent={{80,20},{100,40}})));
  Buildings.Controls.OBC.CDL.Logical.And and1 "Logical and"
    annotation (Placement(transformation(extent={{-100,-40},{-80,-20}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi1
    "Minimum cycling operative partial load ratio"
    annotation (Placement(transformation(extent={{-40,-40},{-20,-20}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant con1(
    final k=0) "Constant zero"
    annotation (Placement(transformation(extent={{-100,-70},{-80,-50}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant con2(
    final k=chiDemRedFac)
    "Demand reducing factor of current operating chillers"
    annotation (Placement(transformation(extent={{-40,0},{-20,20}})));
  Buildings.Controls.OBC.CDL.Reals.Max max "Maximum value of two real inputs"
    annotation (Placement(transformation(extent={{0,-10},{20,10}})));
  Buildings.Controls.OBC.CDL.Reals.Multiply pro
    "Percentage of the current load"
    annotation (Placement(transformation(extent={{80,160},{100,180}})));
  Buildings.Controls.OBC.CDL.Reals.AddParameter addPar(final p=1e-6)
    "Add a small value to avoid potentially zero denominator"
    annotation (Placement(transformation(extent={{60,-60},{80,-40}})));
  Buildings.Controls.OBC.CDL.Logical.Timer tim(
    final t=holChiDemTim)
    "Check if the demand limit has been 5 minutes"
    annotation (Placement(transformation(extent={{-40,-110},{-20,-90}})));
  Buildings.Controls.OBC.CDL.Logical.Or or2 "Logical or"
    annotation (Placement(transformation(extent={{120,-110},{140,-90}})));
  Buildings.Controls.OBC.CDL.Logical.Latch lat
    "Not requiring reducing demand"
    annotation (Placement(transformation(extent={{80,90},{100,110}})));
  Buildings.Controls.OBC.CDL.Logical.Not notReqRed
    "Not requiring reduce demand"
    annotation (Placement(transformation(extent={{-100,100},{-80,120}})));
  Buildings.Controls.OBC.CDL.Logical.Or notRed "Not requiring reducing demand"
    annotation (Placement(transformation(extent={{0,100},{20,120}})));
  Buildings.Controls.OBC.CDL.Logical.MultiOr mulOr(
    final nin=nChi) "Check if any chiller is enabled"
    annotation (Placement(transformation(extent={{-140,-170},{-120,-150}})));
  Buildings.Controls.OBC.CDL.Logical.Not noEnaChi "No enabled chiller"
    annotation (Placement(transformation(extent={{-100,40},{-80,60}})));
  Buildings.Controls.OBC.CDL.Logical.And upFroZer
    "Staging up from 0 enabled chiller"
    annotation (Placement(transformation(extent={{-40,60},{-20,80}})));
  Buildings.Controls.OBC.CDL.Logical.Or endRed
    "True: finished reduction"
    annotation (Placement(transformation(extent={{120,90},{140,110}})));

equation
  connect(uChiLoa, triSam.u)
    annotation (Line(points={{-180,170},{-2,170}}, color={0,0,127}));
  connect(uChiLoa, swi4.u3)
    annotation (Line(points={{-180,170},{-140,170},{-140,132},{118,132}}, color={0,0,127}));
  connect(con.y, swi.u3)
    annotation (Line(points={{-118,-200},{-100,-200},{-100,-168},{-82,-168}},
      color={0,0,127}));
  connect(swi.y, div.u2)
    annotation (Line(points={{-58,-160},{-50,-160},{-50,-146},{-42,-146}},
      color={0,0,127}));
  connect(uChiLoa, div.u1)
    annotation (Line(points={{-180,170},{-140,170},{-140,-110},{-50,-110},{-50,-134},
          {-42,-134}}, color={0,0,127}));
  connect(div.y, hys.u)
    annotation (Line(points={{-18,-140},{-2,-140}}, color={0,0,127}));
  connect(hys.y, not1.u)
    annotation (Line(points={{22,-140},{38,-140}},  color={255,0,255}));
  connect(swi4.y,yChiDem)
    annotation (Line(points={{142,140},{180,140}}, color={0,0,127}));
  connect(uDemLim, edg.u)
    annotation (Line(points={{-180,200},{-102,200}}, color={255,0,255}));
  connect(uDemLim, finRedDem.u1) annotation (Line(points={{-180,200},{-120,200},
          {-120,30},{78,30}},  color={255,0,255}));
  connect(uStaDow, and1.u1)
    annotation (Line(points={{-180,-30},{-102,-30}}, color={255,0,255}));
  connect(uOnOff, and1.u2)
    annotation (Line(points={{-180,-70},{-130,-70},{-130,-38},{-102,-38}},
      color={255,0,255}));
  connect(yOpeParLoaRatMin, swi1.u1)
    annotation (Line(points={{-180,20},{-60,20},{-60,-22},{-42,-22}},
      color={0,0,127}));
  connect(and1.y, swi1.u2)
    annotation (Line(points={{-78,-30},{-42,-30}}, color={255,0,255}));
  connect(con1.y, swi1.u3)
    annotation (Line(points={{-78,-60},{-60,-60},{-60,-38},{-42,-38}},
      color={0,0,127}));
  connect(swi1.y, max.u2)
    annotation (Line(points={{-18,-30},{-10,-30},{-10,-6},{-2,-6}}, color={0,0,127}));
  connect(con2.y, max.u1)
    annotation (Line(points={{-18,10},{-10,10},{-10,6},{-2,6}},
      color={0,0,127}));
  connect(triSam.y, pro.u1)
    annotation (Line(points={{22,170},{40,170},{40,176},{78,176}},
      color={0,0,127}));
  connect(pro.y, swi4.u1)
    annotation (Line(points={{102,170},{110,170},{110,148},{118,148}},
      color={0,0,127}));
  connect(triSam.y, addPar.u)
    annotation (Line(points={{22,170},{40,170},{40,-50},{58,-50}},
      color={0,0,127}));
  connect(addPar.y, swi.u1)
    annotation (Line(points={{82,-50},{100,-50},{100,-80},{-100,-80},{-100,-152},
          {-82,-152}}, color={0,0,127}));
  connect(uDemLim, tim.u)
    annotation (Line(points={{-180,200},{-120,200},{-120,-100},{-42,-100}},
      color={255,0,255}));
  connect(or2.y, finRedDem.u2) annotation (Line(points={{142,-100},{150,-100},{150,
          -20},{60,-20},{60,22},{78,22}},    color={255,0,255}));
  connect(tim.passed, or2.u1)
    annotation (Line(points={{-18,-108},{40,-108},{40,-100},{118,-100}},
      color={255,0,255}));
  connect(edg.y, lat.clr) annotation (Line(points={{-78,200},{-40,200},{-40,94},
          {78,94}},  color={255,0,255}));
  connect(uDemLim, notReqRed.u) annotation (Line(points={{-180,200},{-120,200},{
          -120,110},{-102,110}}, color={255,0,255}));
  connect(notReqRed.y, notRed.u1)
    annotation (Line(points={{-78,110},{-2,110}}, color={255,0,255}));
  connect(finRedDem.y, notRed.u2) annotation (Line(points={{102,30},{110,30},{110,
          50},{-10,50},{-10,102},{-2,102}}, color={255,0,255}));
  connect(notRed.y, lat.u) annotation (Line(points={{22,110},{60,110},{60,100},{
          78,100}}, color={255,0,255}));
  connect(uChi, mulOr.u)
    annotation (Line(points={{-180,-160},{-142,-160}}, color={255,0,255}));
  connect(not1.y, or2.u2) annotation (Line(points={{62,-140},{100,-140},{100,-108},
          {118,-108}}, color={255,0,255}));
  connect(mulOr.y, swi.u2)
    annotation (Line(points={{-118,-160},{-82,-160}}, color={255,0,255}));
  connect(edg.y, triSam.trigger) annotation (Line(points={{-78,200},{-40,200},{-40,
          150},{10,150},{10,158}}, color={255,0,255}));
  connect(max.y, pro.u2) annotation (Line(points={{22,0},{50,0},{50,164},{78,164}},
        color={0,0,127}));
  connect(uDemLim, swi4.u2) annotation (Line(points={{-180,200},{-120,200},{-120,
          140},{118,140}}, color={255,0,255}));
  connect(mulOr.y, noEnaChi.u) annotation (Line(points={{-118,-160},{-110,-160},
          {-110,50},{-102,50}}, color={255,0,255}));
  connect(uDemLim, upFroZer.u1) annotation (Line(points={{-180,200},{-120,200},{
          -120,70},{-42,70}}, color={255,0,255}));
  connect(noEnaChi.y, upFroZer.u2) annotation (Line(points={{-78,50},{-60,50},{-60,
          62},{-42,62}}, color={255,0,255}));
  connect(lat.y, endRed.u1)
    annotation (Line(points={{102,100},{118,100}}, color={255,0,255}));
  connect(endRed.y, yChiDemRed)
    annotation (Line(points={{142,100},{180,100}}, color={255,0,255}));
  connect(upFroZer.y, endRed.u2) annotation (Line(points={{-18,70},{110,70},{110,
          92},{118,92}}, color={255,0,255}));
annotation (
  defaultComponentName="chiDemRed",
  Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
       graphics={
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-120,146},{100,108}},
          textColor={0,0,255},
          textString="%name"),
        Rectangle(
          extent={{-60,60},{60,20}},
          lineColor={200,200,200},
          fillColor={207,207,207},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-52,20},{-40,0}},
          lineColor={200,200,200},
          fillColor={207,207,207},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{40,20},{52,0}},
          lineColor={200,200,200},
          fillColor={207,207,207},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-60,0},{60,-80}},
          lineColor={200,200,200},
          fillColor={207,207,207},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-15,9.5},{15,-9.5}},
          textColor={0,0,127},
          origin={-83,49.5},
          rotation=0,
          textString="uChiLoa"),
        Text(
          extent={{-98,98},{-66,86}},
          textColor={255,0,255},
          textString="uDemLim"),
        Text(
          extent={{-18,6.5},{18,-6.5}},
          textColor={0,0,127},
          origin={78,42.5},
          rotation=0,
          textString="yChiDem"),
        Text(
          extent={{46,-34},{96,-46}},
          textColor={255,0,255},
          textString="yChiDemRed"),
        Text(
          extent={{-100,-84},{-76,-94}},
          textColor={255,0,255},
          textString="uChi"),
        Text(
          extent={{-98,-42},{-74,-56}},
          textColor={255,0,255},
          textString="uOnOff"),
        Text(
          extent={{-98,-12},{-64,-28}},
          textColor={255,0,255},
          textString="uStaDow"),
        Text(
          extent={{-23,8.5},{23,-8.5}},
          textColor={0,0,127},
          origin={-75,10.5},
          rotation=0,
          textString="yOpeParLoaRatMin")}),
  Diagram(coordinateSystem(preserveAspectRatio=false,
          extent={{-160,-220},{160,220}})),
  Documentation(info="<html>
<p>
Block that reduces demand of current operating chillers when there is a stage-up
command, according to ASHRAE Guideline 36-2021,
section 5.20.4.16, item a which specifies how to start the stage-up
process of the current operating chillers; and section 5.20.4.17, item a.1 which specifies
how to start the stage-down process of the current operating chiller when the 
stage-down process requires one chiller off and another chiller on.
</p>
<p>
When there is a stage-up command, 
</p>
<ul>
<li>
Command operating chillers to reduce demand to <code>chiDemRedFac</code> of 
their current load, e.g., 75%.
</li>
<li>
Wait until actual demand &lt; 80% of current load up to a maximum of 
<code>holChiDemTim</code> (e.g., 5 minutes) before proceeding.
</li>
</ul>
<p>
When there is a stage-down command (<code>uStaDow=true</code>) and the process
requires a smaller chiller to be enabled and a larger chiller to be disabled 
(<code>uOnOff=true</code>),
</p>
<ul>
<li>
Command operating chillers to reduce demand to <code>chiDemRedFac</code> of 
their current load, e.g., 75% or a percentage equal to current stage
minimum cycling operative partial load ratio <code>yOpeParLoaRatMin</code>, whichever is 
greater.
</li>
<li>
Wait until actual demand &lt; 80% of current load up to a maximum of 
<code>holChiDemTim</code> (e.g., 5 minutes) before proceeding.
</li>
</ul>
</html>",
revisions="<html>
<ul>
<li>
September 17, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end ReduceDemand;
