within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences;
block UpEnd "Sequence for ending stage-up process"

  parameter Integer nChi=2 "Total number of chillers";
  parameter Boolean have_airCoo=false
    "True: the plant has air cooled chiller";
  parameter Boolean have_parChi=true
    "True: the plant has parallel chillers";
  parameter Real delStaCha(unit="s")=900
    "Hold period for each stage change";
  parameter Real proOnTim(unit="s")=300
    "Threshold time to check if newly enabled chiller being operated by more than 5 minutes"
    annotation (Dialog(group="Enable next chiller"));
  parameter Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator chiIsoValTyp=
    Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating
    "Chiller CHW isolation valve type"
    annotation (Dialog(group="Chilled water isolation valve"));
  parameter Boolean have_twoPosEndSwiChiVal=false
    "True for chiller CHW isolation valves with end switch status feedback"
    annotation (Dialog(group="Chilled water isolation valve",
                       enable=chiIsoValTyp==Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.TwoPosition));
  parameter Real chaChiWatIsoTim(start=120, unit="s")
    "Time to slowly change isolation valve, should be determined in the field"
    annotation (Dialog(group="Chilled water isolation valve"));
  parameter Real byPasSetTim(unit="s")
    "Time to slowly reset minimum bypass flow"
    annotation (Dialog(group="Reset CHW minimum flow setpoint"));
  parameter Real minFloSet[nChi](unit=fill("m3/s", nChi), each displayUnit="m3/s")
    "Minimum chilled water flow through each chiller"
    annotation (Dialog(group="Reset CHW minimum flow setpoint"));
  parameter Real maxFloSet[nChi](unit=fill("m3/s", nChi), each displayUnit="m3/s")
    "Maximum chilled water flow through each chiller"
    annotation (Dialog(group="Reset CHW minimum flow setpoint"));
  parameter Real aftByPasSetTim(unit="s")=60
    "Time after minimum bypass flow being resetted to new setpoint"
    annotation (Dialog(group="Reset bypass"));

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput nexEnaChi
    "Index of next enabling chiller"
    annotation (Placement(transformation(extent={{-260,260},{-220,300}}),
      iconTransformation(extent={{-140,150},{-100,190}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uStaUp "Stage-up command"
    annotation (Placement(transformation(extent={{-260,230},{-220,270}}),
      iconTransformation(extent={{-140,110},{-100,150}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uEnaChiWatIsoVal
    "Status of chiller chilled water isolation valve control: true=enabled valve is fully open"
    annotation (Placement(transformation(extent={{-260,200},{-220,240}}),
      iconTransformation(extent={{-140,80},{-100,120}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uChi[nChi]
    "Chiller status: true=ON"
     annotation (Placement(transformation(extent={{-260,170},{-220,210}}),
       iconTransformation(extent={{-140,50},{-100,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uOnOff
    "Indicate if the stage require one chiller to be enabled while another is disabled"
    annotation (Placement(transformation(extent={{-260,130},{-220,170}}),
        iconTransformation(extent={{-140,30},{-100,70}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput nexDisChi
    "Next disabling chiller when there is any stage up that need one chiller on and another off"
    annotation (Placement(transformation(extent={{-260,100},{-220,140}}),
      iconTransformation(extent={{-140,0},{-100,40}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uChiWatReq[nChi]
    "Chilled water request status for each chiller"
    annotation (Placement(transformation(extent={{-260,50},{-220,90}}),
      iconTransformation(extent={{-140,-30},{-100,10}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1ChiWatIsoValOpe[nChi] if
    have_twoPosEndSwiChiVal and chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.TwoPosition
    "Chiller chilled water isolation valve open end switch. True: the valve is fully open"
    annotation (Placement(transformation(extent={{-260,10},{-220,50}}),
        iconTransformation(extent={{-140,-60},{-100,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput u1ChiWatIsoValClo[nChi] if
    have_twoPosEndSwiChiVal and chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.TwoPosition
    "Chiller chilled water isolation valve close end switch. True: the valve is fully closed"
    annotation (Placement(transformation(extent={{-260,-20},{-220,20}}),
        iconTransformation(extent={{-140,-80},{-100,-40}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uConWatReq[nChi]
    if not have_airCoo
    "Condenser water request status for each chiller"
    annotation (Placement(transformation(extent={{-260,-50},{-220,-10}}),
      iconTransformation(extent={{-140,-110},{-100,-70}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uChiHeaCon[nChi]
    if not have_airCoo
    "Chillers head pressure control status"
    annotation (Placement(transformation(extent={{-260,-80},{-220,-40}}),
      iconTransformation(extent={{-140,-140},{-100,-100}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VMinChiWat_setpoint(
    final unit="m3/s")
    "Minimum chiller water flow setpoint calculated from upstream process"
    annotation (Placement(transformation(extent={{-260,-250},{-220,-210}}),
      iconTransformation(extent={{-140,-190},{-100,-150}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yChi[nChi]
    "Chiller enabling status"
    annotation (Placement(transformation(extent={{220,240},{260,280}}),
      iconTransformation(extent={{100,70},{140,110}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput y1ChiWatIsoVal[nChi]
    "Chiller chilled water isolation valve commanded on"
    annotation (Placement(transformation(extent={{220,90},{260,130}}),
      iconTransformation(extent={{100,30},{140,70}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yChiWatIsoVal[nChi](
    final unit=fill("1", nChi),
    final min=fill(0, nChi),
    final max=fill(1, nChi))
    if chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating
    "Chilled water isolation valve position setpoint"
    annotation (Placement(transformation(extent={{220,60},{260,100}}),
      iconTransformation(extent={{100,10},{140,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yChiHeaCon[nChi]
    if not have_airCoo
    "Chiller head pressure control enabling status"
    annotation (Placement(transformation(extent={{220,-20},{260,20}}),
      iconTransformation(extent={{100,-34},{140,6}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yChiWatMinSet(
    final unit="m3/s") "Chilled water minimum flow setpoint"
    annotation (Placement(transformation(extent={{220,-100},{260,-60}}),
      iconTransformation(extent={{100,-70},{140,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput endStaTri
    "Staging end trigger"
    annotation (Placement(transformation(extent={{220,-280},{260,-240}}),
      iconTransformation(extent={{100,-110},{140,-70}})));

protected
  parameter Integer chiInd[nChi]={i for i in 1:nChi}
    "Chiller index, {1,2,...,n}";
  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.EnableChiller
    enaChi(
    final nChi=nChi,
    final proOnTim=proOnTim) "Enable next chiller"
    annotation (Placement(transformation(extent={{-80,220},{-60,240}})));
  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.CHWIsoVal
    disChiIsoVal(
    final have_twoPosEndSwi=have_twoPosEndSwiChiVal,
    final nChi=nChi,
    final chaChiWatIsoTim=chaChiWatIsoTim,
    final is_inUpEnd=true)
    "Disable isolation valve of the chiller being disabled"
    annotation (Placement(transformation(extent={{60,30},{80,50}})));
  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.HeadControl
    disHeaCon(
    final nChi=nChi,
    final thrTimEnb=0,
    final waiTim=0,
    final heaStaCha=false) if not have_airCoo
    "Disable head pressure control of the chiller being disabled"
    annotation (Placement(transformation(extent={{60,-20},{80,0}})));
  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.MinimumFlowBypass.FlowSetpoint
    minChiWatSet(
    final nChi=nChi,
    final have_parChi=have_parChi,
    final byPasSetTim=byPasSetTim,
    final minFloSet=minFloSet,
    final maxFloSet=maxFloSet) "Reset minimum chilled water flow setpoint"
    annotation (Placement(transformation(extent={{60,-100},{80,-80}})));
  Buildings.Controls.OBC.CDL.Logical.And and4 "Logical and"
    annotation (Placement(transformation(extent={{0,60},{20,80}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con2(
    final k=true) "True constant"
    annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
  Buildings.Controls.OBC.CDL.Logical.And and5 if not have_airCoo
    "Logical and"
    annotation (Placement(transformation(extent={{0,-40},{20,-20}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con3(final k=false)
    "False constant"
    annotation (Placement(transformation(extent={{-160,-120},{-140,-100}})));
  Buildings.Controls.OBC.CDL.Logical.Not not2 "Logical not"
    annotation (Placement(transformation(extent={{-140,140},{-120,160}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanExtractor curDisChi(final nin=nChi)
    "Current disabling chiller"
    annotation (Placement(transformation(extent={{-140,60},{-120,80}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanExtractor curDisChi1(final nin=nChi)
    if not have_airCoo
    "Current disabling chiller"
    annotation (Placement(transformation(extent={{-140,-40},{-120,-20}})));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi3[nChi] if not have_airCoo
    "Logical switch"
    annotation (Placement(transformation(extent={{180,-10},{200,10}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booRep4(
    final nout=nChi)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{60,90},{80,110}})));
  Buildings.Controls.OBC.CDL.Logical.Switch chiWatIso[nChi]
    "Chilled water isolation valve"
    annotation (Placement(transformation(extent={{180,100},{200,120}})));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi4
    "Logical switch"
    annotation (Placement(transformation(extent={{180,-200},{200,-180}})));
  Buildings.Controls.OBC.CDL.Reals.Switch chiWatByp
    "Chilled water bypass flow setpoint"
    annotation (Placement(transformation(extent={{180,-90},{200,-70}})));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi5 "Logical switch"
    annotation (Placement(transformation(extent={{80,-270},{100,-250}})));
  Buildings.Controls.OBC.CDL.Reals.Switch chiWatByp1
    "Chilled water bypass flow setpoint"
    annotation (Placement(transformation(extent={{120,-100},{140,-80}})));
  Buildings.Controls.OBC.CDL.Logical.Latch lat1
    "Maintain ON signal when the chiller has been proven on"
    annotation (Placement(transformation(extent={{-40,200},{-20,220}})));
  Buildings.Controls.OBC.CDL.Logical.Pre pre
    "Break algebraic loop"
    annotation (Placement(transformation(extent={{140,-270},{160,-250}})));
  Buildings.Controls.OBC.CDL.Logical.Edge edg1
    "Rising edge, output true at the moment when input turns from false to true"
    annotation (Placement(transformation(extent={{180,-270},{200,-250}})));
  Buildings.Controls.OBC.CDL.Logical.Latch lat2
    "Maintain ON signal when the chilled water isolation valve has been closed"
    annotation (Placement(transformation(extent={{140,20},{160,40}})));
  Buildings.Controls.OBC.CDL.Logical.Latch lat3 if not have_airCoo
    "Maintain ON signal when the chiller head pressure control has been disabled"
    annotation (Placement(transformation(extent={{120,-50},{140,-30}})));
  Buildings.Controls.OBC.CDL.Logical.Not not1
    "Check if the disabled chiller is not requiring chilled water"
    annotation (Placement(transformation(extent={{-100,60},{-80,80}})));
  Buildings.Controls.OBC.CDL.Logical.Not not3 if not have_airCoo
    "Check if the disabled chiller is not requiring condenser water"
    annotation (Placement(transformation(extent={{-100,-40},{-80,-20}})));
  Buildings.Controls.OBC.CDL.Logical.And and1 "Logical and"
    annotation (Placement(transformation(extent={{-60,68},{-40,88}})));
  Buildings.Controls.OBC.CDL.Logical.And and3 if not have_airCoo
    "Logical and"
    annotation (Placement(transformation(extent={{-58,-40},{-38,-20}})));
  Buildings.Controls.OBC.CDL.Integers.LessEqualThreshold intLesEquThr(
    final t=nChi) "Check if index is in the range"
    annotation (Placement(transformation(extent={{20,130},{40,150}})));
  Buildings.Controls.OBC.CDL.Integers.GreaterEqualThreshold intGreEquThr(
    final t=1) "Check if index is in the range"
    annotation (Placement(transformation(extent={{20,180},{40,200}})));
  Buildings.Controls.OBC.CDL.Logical.And and2 "Check if index is in the range"
    annotation (Placement(transformation(extent={{60,180},{80,200}})));
  Buildings.Controls.OBC.CDL.Integers.Switch intSwi "Valid index"
    annotation (Placement(transformation(extent={{120,150},{140,170}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt(
    final k=1)
    "Dummy index so the extractor will not have out of range index"
    annotation (Placement(transformation(extent={{60,130},{80,150}})));
  Buildings.Controls.OBC.CDL.Logical.Latch lat4 "Use the new setpoint"
    annotation (Placement(transformation(extent={{60,-150},{80,-130}})));
  Buildings.Controls.OBC.CDL.Logical.And and6 "Upstream step is done"
    annotation (Placement(transformation(extent={{-60,-140},{-40,-120}})));
  Buildings.Controls.OBC.CDL.Logical.And and7 "Check if the process requires chillers ON and OFF"
    annotation (Placement(transformation(extent={{120,-162},{140,-142}})));
  Buildings.Controls.OBC.CDL.Logical.Latch lat5
    "Use the setpoint when the process requires chiller ON and OFF"
    annotation (Placement(transformation(extent={{180,-170},{200,-150}})));
  Buildings.Controls.OBC.CDL.Logical.TrueFalseHold chiStaHol[nChi](
    final trueHoldDuration=fill(delStaCha, nChi))
    "Hold the chiller commanded status after being changed"
    annotation (Placement(transformation(extent={{60,250},{80,270}})));
  Buildings.Controls.OBC.CDL.Logical.Edge edg
    "Staging up edge"
    annotation (Placement(transformation(extent={{-60,-180},{-40,-160}})));
  Buildings.Controls.OBC.CDL.Logical.Or or2 if have_airCoo
    "To be enabled when it is the air chilled"
    annotation (Placement(transformation(extent={{-160,-180},{-140,-160}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con(
    final k=false)
    if have_airCoo "Dummy "
    annotation (Placement(transformation(extent={{-200,-180},{-180,-160}})));
  Buildings.Controls.OBC.CDL.Reals.Switch isoValPos[nChi] if chiIsoValTyp ==
    Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating
    "Chilled water isolation valve position setpoint"
    annotation (Placement(transformation(extent={{180,70},{200,90}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea1[nChi] if
    chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating
    "Convert boolean input to real output"
    annotation (Placement(transformation(extent={{60,60},{80,80}})));

equation
  connect(nexDisChi, disChiIsoVal.nexChaChi)
    annotation (Line(points={{-240,120},{-180,120},{-180,48},{58,48}},
      color={255,127,0}));
  connect(and4.y,disChiIsoVal.uUpsDevSta)
    annotation (Line(points={{22,70},{40,70},{40,35},{58,35}}, color={255,0,255}));
  connect(and5.y, disHeaCon.uUpsDevSta)
    annotation (Line(points={{22,-30},{26,-30},{26,-6},{58,-6}},
      color={255,0,255}));
  connect(nexDisChi, disHeaCon.nexChaChi)
    annotation (Line(points={{-240,120},{-180,120},{-180,-50},{40,-50},{40,-14},
          {58,-14}}, color={255,127,0}));
  connect(disHeaCon.uChiHeaCon, uChiHeaCon)
    annotation (Line(points={{58,-18},{50,-18},{50,-60},{-240,-60}},
      color={255,0,255}));
  connect(con3.y, minChiWatSet.uStaDow)
    annotation (Line(points={{-138,-110},{36,-110},{36,-99},{58,-99}},
      color={255,0,255}));
  connect(not2.y, booRep4.u)
    annotation (Line(points={{-118,150},{-110,150},{-110,100},{58,100}},
      color={255,0,255}));
  connect(uChiHeaCon, logSwi3.u1)
    annotation (Line(points={{-240,-60},{170,-60},{170,8},{178,8}},
      color={255,0,255}));
  connect(disHeaCon.yChiHeaCon, logSwi3.u3)
    annotation (Line(points={{82,-16},{140,-16},{140,-8},{178,-8}},
      color={255,0,255}));
  connect(logSwi3.y, yChiHeaCon)
    annotation (Line(points={{202,0},{240,0}}, color={255,0,255}));
  connect(booRep4.y, logSwi3.u2)
    annotation (Line(points={{82,100},{120,100},{120,0},{178,0}},
      color={255,0,255}));
  connect(booRep4.y, chiWatIso.u2)
    annotation (Line(points={{82,100},{120,100},{120,110},{178,110}},
      color={255,0,255}));
  connect(chiWatIso.y, y1ChiWatIsoVal)
    annotation (Line(points={{202,110},{240,110}}, color={0,0,127}));
  connect(not2.y, logSwi4.u2)
    annotation (Line(points={{-118,150},{-110,150},{-110,-190},{178,-190}},
      color={255,0,255}));
  connect(con2.y, logSwi4.u1)
    annotation (Line(points={{-38,10},{30,10},{30,-182},{178,-182}},
      color={255,0,255}));
  connect(chiWatByp.y,yChiWatMinSet)
    annotation (Line(points={{202,-80},{240,-80}},   color={0,0,127}));
  connect(not2.y, logSwi5.u2)
    annotation (Line(points={{-118,150},{-110,150},{-110,-260},{78,-260}},
      color={255,0,255}));
  connect(logSwi4.y, logSwi5.u3)
    annotation (Line(points={{202,-190},{210,-190},{210,-240},{60,-240},{60,-268},
          {78,-268}}, color={255,0,255}));
  connect(nexEnaChi, enaChi.nexEnaChi)
    annotation (Line(points={{-240,280},{-106,280},{-106,239},{-82,239}},
      color={255,127,0}));
  connect(uStaUp, enaChi.uStaUp)
    annotation (Line(points={{-240,250},{-116,250},{-116,236},{-82,236}},
      color={255,0,255}));
  connect(uEnaChiWatIsoVal, enaChi.uEnaChiWatIsoVal)
    annotation (Line(points={{-240,220},{-180,220},{-180,232},{-82,232}},
      color={255,0,255}));
  connect(uChi, enaChi.uChi)
    annotation (Line(points={{-240,190},{-150,190},{-150,228},{-82,228}},
      color={255,0,255}));
  connect(nexDisChi, enaChi.nexDisChi)
    annotation (Line(points={{-240,120},{-90,120},{-90,221},{-82,221}},
      color={255,127,0}));
  connect(uChi, minChiWatSet.uChi)
    annotation (Line(points={{-240,190},{-150,190},{-150,-86},{58,-86}},
      color={255,0,255}));
  connect(nexDisChi, minChiWatSet.nexDisChi)
    annotation (Line(points={{-240,120},{-180,120},{-180,-91},{58,-91}},
      color={255,127,0}));
  connect(minChiWatSet.yChiWatMinFloSet, chiWatByp1.u1)
    annotation (Line(points={{82,-90},{96,-90},{96,-82},{118,-82}},
      color={0,0,127}));
  connect(VMinChiWat_setpoint, chiWatByp1.u3)
    annotation (Line(points={{-240,-230},{112,-230},{112,-98},{118,-98}},
      color={0,0,127}));
  connect(nexEnaChi, minChiWatSet.nexEnaChi)
    annotation (Line(points={{-240,280},{-106,280},{-106,-89},{58,-89}},
      color={255,127,0}));
  connect(enaChi.yNewChiEna, lat1.u)
    annotation (Line(points={{-58,222},{-50,222},{-50,210},{-42,210}},
      color={255,0,255}));
  connect(lat1.y, and4.u1)
    annotation (Line(points={{-18,210},{-10,210},{-10,70},{-2,70}},
      color={255,0,255}));
  connect(lat1.y, minChiWatSet.uStaUp)
    annotation (Line(points={{-18,210},{-10,210},{-10,-81},{58,-81}},
      color={255,0,255}));
  connect(lat1.y, logSwi5.u1)
    annotation (Line(points={{-18,210},{-10,210},{-10,-252},{78,-252}},
      color={255,0,255}));
  connect(logSwi5.y, pre.u)
    annotation (Line(points={{102,-260},{138,-260}},color={255,0,255}));
  connect(pre.y, edg1.u)
    annotation (Line(points={{162,-260},{178,-260}}, color={255,0,255}));
  connect(edg1.y, endStaTri)
    annotation (Line(points={{202,-260},{240,-260}}, color={255,0,255}));
  connect(edg1.y, lat1.clr)
    annotation (Line(points={{202,-260},{210,-260},{210,-280},{-30,-280},{-30,180},
          {-50,180},{-50,204},{-42,204}}, color={255,0,255}));
  connect(lat2.y, and5.u2)
    annotation (Line(points={{162,30},{180,30},{180,14},{-20,14},{-20,-38},{-2,-38}},
          color={255,0,255}));
  connect(edg1.y, lat2.clr)
    annotation (Line(points={{202,-260},{210,-260},{210,-280},{-30,-280},{-30,24},
          {138,24}},  color={255,0,255}));
  connect(disHeaCon.yEnaHeaCon, lat3.u)
    annotation (Line(points={{82,-4},{110,-4},{110,-40},{118,-40}}, color={255,0,255}));
  connect(lat3.y, minChiWatSet.uSubCha)
    annotation (Line(points={{142,-40},{160,-40},{160,-54},{40,-54},{40,-94},{58,
          -94}},  color={255,0,255}));
  connect(con3.y, disHeaCon.uEnaPla)
    annotation (Line(points={{-138,-110},{36,-110},{36,-2},{58,-2}},
      color={255,0,255}));
  connect(uChiWatReq, curDisChi.u)
    annotation (Line(points={{-240,70},{-142,70}}, color={255,0,255}));
  connect(uConWatReq, curDisChi1.u)
    annotation (Line(points={{-240,-30},{-142,-30}}, color={255,0,255}));
  connect(curDisChi.y, not1.u)
    annotation (Line(points={{-118,70},{-102,70}}, color={255,0,255}));
  connect(curDisChi1.y, not3.u)
    annotation (Line(points={{-118,-30},{-102,-30}}, color={255,0,255}));
  connect(nexDisChi, intLesEquThr.u) annotation (Line(points={{-240,120},{-90,120},
          {-90,140},{18,140}},  color={255,127,0}));
  connect(nexDisChi, intGreEquThr.u) annotation (Line(points={{-240,120},{-90,120},
          {-90,190},{18,190}},  color={255,127,0}));
  connect(intGreEquThr.y, and2.u1)
    annotation (Line(points={{42,190},{58,190}}, color={255,0,255}));
  connect(intLesEquThr.y, and2.u2) annotation (Line(points={{42,140},{50,140},{50,
          182},{58,182}}, color={255,0,255}));
  connect(and2.y, intSwi.u2) annotation (Line(points={{82,190},{100,190},{100,160},
          {118,160}},color={255,0,255}));
  connect(nexDisChi, intSwi.u1) annotation (Line(points={{-240,120},{-90,120},{-90,
          168},{118,168}},color={255,127,0}));
  connect(conInt.y, intSwi.u3) annotation (Line(points={{82,140},{110,140},{110,
          152},{118,152}}, color={255,127,0}));
  connect(intSwi.y, curDisChi.index) annotation (Line(points={{142,160},{150,160},
          {150,122},{-160,122},{-160,40},{-130,40},{-130,58}}, color={255,127,0}));
  connect(intSwi.y, curDisChi1.index) annotation (Line(points={{142,160},{150,160},
          {150,122},{-160,122},{-160,-46},{-130,-46},{-130,-42}}, color={255,127,0}));
  connect(not1.y, and1.u2)
    annotation (Line(points={{-78,70},{-62,70}}, color={255,0,255}));
  connect(and1.y, and4.u2) annotation (Line(points={{-38,78},{-20,78},{-20,62},{
          -2,62}}, color={255,0,255}));
  connect(not3.y, and3.u1)
    annotation (Line(points={{-78,-30},{-60,-30}}, color={255,0,255}));
  connect(and3.y, and5.u1)
    annotation (Line(points={{-36,-30},{-2,-30}},  color={255,0,255}));
  connect(and2.y, and1.u1) annotation (Line(points={{82,190},{100,190},{100,160},
          {-70,160},{-70,78},{-62,78}},color={255,0,255}));
  connect(and2.y, and3.u2) annotation (Line(points={{82,190},{100,190},{100,160},
          {-70,160},{-70,-38},{-60,-38}},color={255,0,255}));
  connect(uStaUp, disChiIsoVal.uStaPro) annotation (Line(points={{-240,250},{-116,
          250},{-116,32},{58,32}}, color={255,0,255}));
  connect(uStaUp, disHeaCon.uStaPro) annotation (Line(points={{-240,250},{-116,250},
          {-116,-10},{58,-10}}, color={255,0,255}));
  connect(edg1.y, lat3.clr) annotation (Line(points={{202,-260},{210,-260},{210,
          -280},{-30,-280},{-30,-46},{118,-46}}, color={255,0,255}));
  connect(uStaUp, and6.u2) annotation (Line(points={{-240,250},{-116,250},{-116,
          -138},{-62,-138}}, color={255,0,255}));
  connect(lat3.y, and6.u1) annotation (Line(points={{142,-40},{160,-40},{160,-54},
          {-80,-54},{-80,-130},{-62,-130}}, color={255,0,255}));
  connect(and6.y, lat4.u)
    annotation (Line(points={{-38,-130},{0,-130},{0,-140},{58,-140}},
          color={255,0,255}));
  connect(lat4.y, chiWatByp1.u2) annotation (Line(points={{82,-140},{104,-140},
          {104,-90},{118,-90}},color={255,0,255}));
  connect(and7.y, lat5.u)
    annotation (Line(points={{142,-152},{150,-152},{150,-160},{178,-160}},
          color={255,0,255}));
  connect(and6.y, and7.u2) annotation (Line(points={{-38,-130},{0,-130},{0,-160},
          {118,-160}}, color={255,0,255}));
  connect(chiWatByp1.y, chiWatByp.u1) annotation (Line(points={{142,-90},{150,-90},
          {150,-72},{178,-72}}, color={0,0,127}));
  connect(lat5.y, chiWatByp.u2) annotation (Line(points={{202,-160},{210,-160},
          {210,-120},{164,-120},{164,-80},{178,-80}},color={255,0,255}));
  connect(VMinChiWat_setpoint, chiWatByp.u3) annotation (Line(points={{-240,-230},
          {170,-230},{170,-88},{178,-88}}, color={0,0,127}));
  connect(yChi, chiStaHol.y)
    annotation (Line(points={{240,260},{82,260}}, color={255,0,255}));
  connect(chiStaHol.u, enaChi.yChi) annotation (Line(points={{58,260},{-38,260},
          {-38,238},{-58,238}}, color={255,0,255}));
  connect(uStaUp, edg.u) annotation (Line(points={{-240,250},{-116,250},{-116,-170},
          {-62,-170}}, color={255,0,255}));
  connect(edg.y, lat4.clr) annotation (Line(points={{-38,-170},{24,-170},{24,-146},
          {58,-146}}, color={255,0,255}));
  connect(edg.y, lat5.clr) annotation (Line(points={{-38,-170},{24,-170},{24,-166},
          {178,-166}}, color={255,0,255}));
  connect(con.y, or2.u1)
    annotation (Line(points={{-178,-170},{-162,-170}}, color={255,0,255}));
  connect(lat2.y, or2.u2) annotation (Line(points={{162,30},{180,30},{180,56},{-174,
          56},{-174,-178},{-162,-178}}, color={255,0,255}));
  connect(or2.y, and6.u1) annotation (Line(points={{-138,-170},{-126,-170},{-126,
          -130},{-62,-130}}, color={255,0,255}));
  connect(or2.y, minChiWatSet.uSubCha) annotation (Line(points={{-138,-170},{-126,
          -170},{-126,-94},{58,-94}}, color={255,0,255}));
  connect(disChiIsoVal.yChaChiWatIsoVal, lat2.u) annotation (Line(points={{82,46},
          {110,46},{110,30},{138,30}}, color={255,0,255}));
  connect(disChiIsoVal.y1ChiWatIsoVal, chiWatIso.u3) annotation (Line(points={{82,34},
          {130,34},{130,102},{178,102}},     color={255,0,255}));
  connect(uChi, chiWatIso.u1) annotation (Line(points={{-240,190},{-150,190},{-150,
          118},{178,118}}, color={255,0,255}));
  connect(u1ChiWatIsoValOpe, disChiIsoVal.u1ChiWatIsoValOpe) annotation (Line(
        points={{-240,30},{-126,30},{-126,42},{58,42}}, color={255,0,255}));
  connect(u1ChiWatIsoValClo, disChiIsoVal.u1ChiWatIsoValClo) annotation (Line(
        points={{-240,0},{-120,0},{-120,39},{58,39}}, color={255,0,255}));
  connect(uChi, disChiIsoVal.uChi) annotation (Line(points={{-240,190},{-150,190},
          {-150,45},{58,45}}, color={255,0,255}));
  connect(isoValPos.y, yChiWatIsoVal)
    annotation (Line(points={{202,80},{240,80}}, color={0,0,127}));
  connect(booRep4.y, isoValPos.u2) annotation (Line(points={{82,100},{120,100},{
          120,80},{178,80}}, color={255,0,255}));
  connect(disChiIsoVal.yChiWatIsoVal, isoValPos.u3) annotation (Line(points={{82,
          40},{100,40},{100,72},{178,72}}, color={0,0,127}));
  connect(uChi, booToRea1.u) annotation (Line(points={{-240,190},{-150,190},{-150,
          118},{50,118},{50,70},{58,70}}, color={255,0,255}));
  connect(booToRea1.y, isoValPos.u1) annotation (Line(points={{82,70},{90,70},{90,
          88},{178,88}}, color={0,0,127}));
  connect(uOnOff, enaChi.uOnOff) annotation (Line(points={{-240,150},{-210,150},
          {-210,224},{-82,224}}, color={255,0,255}));
  connect(uOnOff, and7.u1) annotation (Line(points={{-240,150},{-168,150},{-168,
          -152},{118,-152}}, color={255,0,255}));
  connect(uOnOff, minChiWatSet.uOnOff) annotation (Line(points={{-240,150},{
          -168,150},{-168,-97},{58,-97}}, color={255,0,255}));
  connect(uOnOff, not2.u)
    annotation (Line(points={{-240,150},{-142,150}}, color={255,0,255}));
  connect(con3.y, minChiWatSet.uUpsDevSta) annotation (Line(points={{-138,-110},
          {36,-110},{36,-83},{58,-83}}, color={255,0,255}));
  connect(lat3.y, logSwi4.u3) annotation (Line(points={{142,-40},{160,-40},{160,
          -198},{178,-198}}, color={255,0,255}));
  connect(or2.y, logSwi4.u3) annotation (Line(points={{-138,-170},{-126,-170},{
          -126,-198},{178,-198}}, color={255,0,255}));
annotation (
  defaultComponentName="endUp",
  Diagram(coordinateSystem(preserveAspectRatio=false,
          extent={{-220,-300},{220,300}}), graphics={
          Rectangle(
          extent={{-218,78},{218,2}},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Text(
          extent={{72,58},{214,40}},
          textColor={0,0,127},
          horizontalAlignment=TextAlignment.Right,
          textString="Close chilled water
isolation valve"),
          Rectangle(
          extent={{-218,-8},{218,-44}},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Text(
          extent={{100,-24},{216,-40}},
          textColor={0,0,127},
          horizontalAlignment=TextAlignment.Right,
          textString="Disable head
pressure control"),
          Rectangle(
          extent={{-218,-202},{218,-298}},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Text(
          extent={{-130,-100},{-12,-116}},
          textColor={0,0,127},
          horizontalAlignment=TextAlignment.Right,
          textString="Reset minimum
bypass setpoint"),
          Rectangle(
          extent={{-218,-62},{218,-198}},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Text(
          extent={{-160,-204},{-44,-212}},
          textColor={0,0,127},
          horizontalAlignment=TextAlignment.Right,
          textString="End stage-up process"),
          Rectangle(
          extent={{-218,278},{218,102}},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          pattern=LinePattern.None),
          Text(
          extent={{68,238},{210,230}},
          textColor={0,0,127},
          horizontalAlignment=TextAlignment.Right,
          textString="Enable next chiller")}),
    Icon(coordinateSystem(extent={{-100,-200},{100,200}}),
         graphics={
        Rectangle(
        extent={{-100,-200},{100,200}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-120,240},{100,200}},
          textColor={0,0,255},
          textString="%name"),
        Rectangle(
          extent={{-40,6},{40,-6}},
          lineColor={200,200,200},
          fillColor={207,207,207},
          fillPattern=FillPattern.Solid),
        Rectangle(
          extent={{-2,72},{2,6}},
          lineColor={200,200,200},
          fillColor={207,207,207},
          fillPattern=FillPattern.Solid),
        Polygon(
          points={{0,90},{-20,72},{0,72},{20,72},{0,90}},
          lineColor={200,200,200},
          fillColor={207,207,207},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-98,174},{-66,164}},
          textColor={255,127,0},
          textString="nexEnaChi"),
        Text(
          extent={{-98,134},{-76,122}},
          textColor={255,0,255},
          textString="uStaUp"),
        Text(
          extent={{-98,106},{-46,92}},
          textColor={255,0,255},
          textString="uEnaChiWatIsoVal"),
        Text(
          extent={{-98,74},{-84,66}},
          textColor={255,0,255},
          textString="uChi"),
        Text(
          extent={{-98,52},{-76,44}},
          textColor={255,0,255},
          textString="uOnOff"),
        Text(
          extent={{-98,24},{-68,14}},
          textColor={255,127,0},
          textString="nexDisChi"),
        Text(
          extent={{-98,-2},{-64,-16}},
          textColor={255,0,255},
          textString="uChiWatReq"),
        Text(
          extent={{-98,-84},{-64,-98}},
          textColor={255,0,255},
          textString="uConWatReq"),
        Text(
          extent={{-98,-114},{-64,-128}},
          textColor={255,0,255},
          textString="uChiHeaCon"),
        Text(
          extent={{56,-42},{98,-54}},
          textColor={0,0,127},
          textString="yChiWatMinSet"),
        Text(
          extent={{64,-6},{98,-20}},
          textColor={255,0,255},
          textString="yChiHeaCon"),
        Text(
          extent={{56,56},{98,44}},
          textColor={255,0,255},
          textString="y1ChiWatIsoVal"),
        Text(
          extent={{82,96},{96,88}},
          textColor={255,0,255},
          textString="yChi"),
        Text(
          extent={{-98,-164},{-30,-174}},
          textColor={0,0,127},
          textString="VMinChiWat_setpoint"),
        Text(
          extent={{68,-82},{96,-96}},
          textColor={255,0,255},
          textString="endStaTri"),
        Text(
          extent={{-98,-34},{-64,-48}},
          textColor={255,0,255},
          textString="u1ChiWatIsoValOpe",
          visible=have_twoPosEndSwiChiVal and chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.TwoPosition),
        Text(
          extent={{-98,-54},{-64,-68}},
          textColor={255,0,255},
          visible=have_twoPosEndSwiChiVal and chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.TwoPosition,
          textString="u1ChiWatIsoValClo"),
        Text(
          extent={{56,36},{98,24}},
          textColor={0,0,127},
          textString="yChiWatIsoVal",
          visible=chiIsoValTyp == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.Actuator.Modulating)}),
Documentation(info="<html>
<p>
Block that controls devices at the ending step of the chiller staging up process.
This development is based on ASHRAE Guideline 36-2021,
section 5.20.4.16, item f and g. These sections specify the controls of
devices at the ending step of the staging up process.
</p>
<p>
For the stage-up process that does not require a smaller chiller being disabled
and a larger chiller being enabled (<code>uOnOff=false</code>),
</p>
<ul>
<li>
Start the next stage chiller (<code>nexEnaChi</code>) after the chilled water
isolation valve is fully open (<code>uEnaChiWatIsoVal=true</code>).
This is implemented in block <code>enaChi</code>. See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.EnableChiller\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.EnableChiller</a>
for more descriptions.
</li>
</ul>
<p>
For any stage change during which a smaller chiller is disabled and a larger chiller
is enabled (<code>uOnOff=true</code>), after starting the next stage chiller
specified above, do the following:
</p>
<ol>
<li>
Wait 5 minutes (<code>proOnTim</code>) for the newly enabled chiller to prove that
is operating correctly, then shut off the small chiller (<code>nexDisChi</code>).
This is implemented in block <code>enaChi</code>. See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.EnableChiller\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.EnableChiller</a>
for more descriptions.
</li>
<li>
When the controller of the smaller chiller being shut off indicates no request
for chilled water flow (<code>uChiWatReq=false</code>), slowly close the chiller's
chilled water isolation valve to avoid a sudden change in flow through other
operating chillers.
This is implemented in block <code>disChiIsoVal</code>. See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.CHWIsoVal\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.CHWIsoVal</a>
for more descriptions.
</li>
<li>
When the controller of the smaller chiller being shut off indicates no request for
condenser water flow (<code>uConWatReq=false</code>), disable the chiller's head
pressure control loop.
This is implemented in block <code>disHeaCon</code>. See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.HeadControl\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.HeadControl</a>
for more descriptions.
</li>
<li>
Change the minimum flow bypass setpoint to that appropriate for the new stage.
This is implemented in block <code>minChiWatSet</code>. See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.MinimumFlowBypass.FlowSetpoint\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.MinimumFlowBypass.FlowSetpoint</a>
for more descriptions.
</li>
<li>
Block <code>minBypSet</code> will then check if the new chilled water flow setpoint
has been achieved. See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.ResetMinBypass\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Subsequences.ResetMinBypass</a>
for more descriptions.
</li>
</ol>
</html>", revisions="<html>
<ul>
<li>
September 22, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end UpEnd;
