within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Validation;
model UpWithOnOff
  "Validate sequence of staging up process which does require chiller OFF"

  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Up upProCon(
    final nChi=2,
    final nPlaSta=4,
    final have_ponChi=true,
    final have_fixSpeConWatPum=false,
    final need_reduceChillerDemand=true,
    final chaChiWatIsoTim=300,
    final staVec={0,0.5,1,2},
    final desConWatPumSpe={0,0.5,0.75,0.6},
    final desConWatPumNum={0,1,1,2},
    final byPasSetTim=300,
    final minFloSet={0.5,1},
    final maxFloSet={1,1.5})
    "Stage up process when does not require chiller off"
    annotation (Placement(transformation(extent={{20,80},{40,120}})));

protected
  Buildings.Controls.OBC.CDL.Logical.Sources.Pulse booPul(
    final width=0.075,
    final period=2000) "Boolean pulse"
    annotation (Placement(transformation(extent={{-200,120},{-180,140}})));
  Buildings.Controls.OBC.CDL.Logical.Not staUp "Stage up command"
    annotation (Placement(transformation(extent={{-160,120},{-140,140}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant fulLoa(final k=2000)
    "Full load"
    annotation (Placement(transformation(extent={{-200,10},{-180,30}})));
  Buildings.Templates.Components.Controls.StatusEmulator chiOneSta(delayTime=0)
    "Chiller one status"
    annotation (Placement(transformation(extent={{70,60},{90,80}})));
  Buildings.Controls.OBC.CDL.Reals.Switch loaOne "Chiller load one"
    annotation (Placement(transformation(extent={{-120,10},{-100,30}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant wseSta(
    final k=false)
    "Waterside economizer status"
    annotation (Placement(transformation(extent={{-200,-190},{-180,-170}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant zer3(final k=0)
    "Constant zero"
    annotation (Placement(transformation(extent={{80,100},{100,120}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant chiLoa3(final k=2000)
    "Chiller load"
    annotation (Placement(transformation(extent={{80,160},{100,180}})));
  Buildings.Controls.OBC.CDL.Reals.Switch chiLoa "Limited chiller load"
    annotation (Placement(transformation(extent={{140,130},{160,150}})));
  Buildings.Controls.OBC.CDL.Discrete.ZeroOrderHold chiTwoDem1(
    final samplePeriod=10) "Limited chiller two demand"
    annotation (Placement(transformation(extent={{180,130},{200,150}})));
  Buildings.Templates.Components.Controls.StatusEmulator chiTwoSta(delayTime=0)
    "Chiller two status"
    annotation (Placement(transformation(extent={{70,10},{90,30}})));
  Buildings.Controls.OBC.CDL.Logical.Pre chiOneHea(
    final pre_u_start=true)
    "Chiller one head pressure control"
    annotation (Placement(transformation(extent={{80,-110},{100,-90}})));
  Buildings.Controls.OBC.CDL.Discrete.ZeroOrderHold zerOrdHol3(
    final samplePeriod=20)
    "Output the input signal with a zero order hold"
    annotation (Placement(transformation(extent={{80,-230},{100,-210}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staOneChi[2](
    final k={true,false})
    "Vector of chillers status setpoint at stage one"
    annotation (Placement(transformation(extent={{-160,80},{-140,100}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant staTwoChi[2](
    final k={false,true})
    "Vector of chillers status setpoint at stage two"
    annotation (Placement(transformation(extent={{-160,160},{-140,180}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booRep(
    final nout=2)
    "Replicate boolean input"
    annotation (Placement(transformation(extent={{-120,120},{-100,140}})));
  Buildings.Controls.OBC.CDL.Logical.Switch chiSet[2]
    "Chiller status setpoint"
    annotation (Placement(transformation(extent={{-80,120},{-60,140}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant dowSta(
    final k=1)
    "Stage one"
    annotation (Placement(transformation(extent={{-200,180},{-180,200}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant upSta(
    final k=2)
    "Stage two"
    annotation (Placement(transformation(extent={{-200,220},{-180,240}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi "Logical switch"
    annotation (Placement(transformation(extent={{-120,200},{-100,220}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger staSet
    "Stage setpoint index"
    annotation (Placement(transformation(extent={{-80,200},{-60,220}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant staOne(
    final k=1) "Stage one"
    annotation (Placement(transformation(extent={{-200,-150},{-180,-130}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant staTwo(
    final k=2)
    "Stage two"
    annotation (Placement(transformation(extent={{-200,-110},{-180,-90}})));
  Buildings.Controls.OBC.CDL.Reals.Switch chiSta
    "Current chiller stage"
    annotation (Placement(transformation(extent={{-120,-130},{-100,-110}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger sta
    "Current chiller stage"
    annotation (Placement(transformation(extent={{-80,-130},{-60,-110}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant  fal(
    final k=false)
    "Logical false"
    annotation (Placement(transformation(extent={{140,160},{160,180}})));
  Buildings.Controls.OBC.CDL.Logical.FallingEdge  falEdg
    "Check if the up process has ended"
    annotation (Placement(transformation(extent={{120,190},{140,210}})));
  Buildings.Controls.OBC.CDL.Logical.Latch  lat
    "True when it is not in process"
    annotation (Placement(transformation(extent={{180,190},{200,210}})));
  Buildings.Templates.Components.Controls.StatusEmulator chiTwoHea(
    final delayTime=0)
    "Chiller two head pressure control"
    annotation (Placement(transformation(extent={{80,-150},{100,-130}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con2(
    final k=true)
    "Constant true"
    annotation (Placement(transformation(extent={{120,-40},{140,-20}})));
  Buildings.Controls.OBC.CDL.Logical.TrueDelay truDel(
    final delayTime=1,
    final delayOnInit=true)
    "Check if it has passed initial time"
    annotation (Placement(transformation(extent={{140,10},{160,30}})));
  Buildings.Controls.OBC.CDL.Logical.Switch logSwi1 "Logical switch"
    annotation (Placement(transformation(extent={{180,10},{200,30}})));
  Buildings.Controls.OBC.CDL.Logical.Or or2
    "Check if there is any enabled chiller"
    annotation (Placement(transformation(extent={{120,80},{140,100}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant plaEna(final k=true)
    "Plant enabled"
    annotation (Placement(transformation(extent={{-58,-290},{-38,-270}})));
  Buildings.Controls.OBC.CDL.Reals.AddParameter addPar(
    final p=0.1)
    "Chilled water flow rate through bypass valve"
    annotation (Placement(transformation(extent={{140,-230},{160,-210}})));
equation
  connect(booPul.y, staUp.u)
    annotation (Line(points={{-178,130},{-162,130}}, color={255,0,255}));
  connect(fulLoa.y, loaOne.u3) annotation (Line(points={{-178,20},{-160,20},{-160,
          12},{-122,12}}, color={0,0,127}));
  connect(staUp.y, loaOne.u2) annotation (Line(points={{-138,130},{-130,130},{
          -130,20},{-122,20}}, color={255,0,255}));
  connect(zer3.y, chiLoa.u3) annotation (Line(points={{102,110},{120,110},{120,132},
          {138,132}},      color={0,0,127}));
  connect(chiTwoSta.y1_actual, upProCon.uChi[2]) annotation (Line(points={{92,20},
          {100,20},{100,0},{-54,0},{-54,110.5},{18,110.5}},   color={255,0,255}));
  connect(chiTwoSta.y1_actual, upProCon.uChiConIsoVal[2]) annotation (Line(points={{92,20},
          {100,20},{100,0},{-48,0},{-48,105.5},{18,105.5}},   color={255,0,255}));
  connect(chiTwoSta.y1_actual, upProCon.uConWatReq[2]) annotation (Line(points={{92,20},
          {100,20},{100,0},{-42,0},{-42,98.5},{18,98.5}},   color={255,0,255}));
  connect(wseSta.y, upProCon.uWSE) annotation (Line(points={{-178,-180},{-40,-180},
          {-40,96},{18,96}},   color={255,0,255}));
  connect(chiOneHea.y, upProCon.uChiHeaCon[1]) annotation (Line(points={{102,
          -100},{120,-100},{120,-116},{-32,-116},{-32,89.5},{18,89.5}}, color={255,0,255}));
  connect(upProCon.yChiHeaCon[1], chiOneHea.u) annotation (Line(points={{42,90.5},
          {50,90.5},{50,-100},{78,-100}}, color={255,0,255}));
  connect(chiTwoSta.y1_actual, upProCon.uChiWatReq[2]) annotation (Line(points={{92,20},
          {100,20},{100,0},{-24,0},{-24,83.5},{18,83.5}},   color={255,0,255}));
  connect(upProCon.yChiWatMinFloSet, zerOrdHol3.u) annotation (Line(points={{42,111},
          {48,111},{48,-220},{78,-220}},      color={0,0,127}));
  connect(upSta.y, swi.u1) annotation (Line(points={{-178,230},{-160,230},{-160,
          218},{-122,218}}, color={0,0,127}));
  connect(dowSta.y, swi.u3) annotation (Line(points={{-178,190},{-160,190},{
          -160,202},{-122,202}}, color={0,0,127}));
  connect(swi.y, staSet.u)
    annotation (Line(points={{-98,210},{-82,210}}, color={0,0,127}));
  connect(booRep.y, chiSet.u2) annotation (Line(points={{-98,130},{-82,130}},
          color={255,0,255}));
  connect(staUp.y, booRep.u)
    annotation (Line(points={{-138,130},{-122,130}}, color={255,0,255}));
  connect(staOneChi.y, chiSet.u3) annotation (Line(points={{-138,90},{-90,90},{
          -90,122},{-82,122}},  color={255,0,255}));
  connect(staTwoChi.y, chiSet.u1) annotation (Line(points={{-138,170},{-90,170},
          {-90,138},{-82,138}}, color={255,0,255}));
  connect(staUp.y, swi.u2) annotation (Line(points={{-138,130},{-130,130},{-130,
          210},{-122,210}}, color={255,0,255}));
  connect(staSet.y, upProCon.uStaSet) annotation (Line(points={{-58,210},{0,210},
          {0,119},{18,119}}, color={255,127,0}));
  connect(chiSet.y, upProCon.uChiSet) annotation (Line(points={{-58,130},{-4,
          130},{-4,116},{18,116}}, color={255,0,255}));
  connect(staTwo.y, chiSta.u1) annotation (Line(points={{-178,-100},{-160,-100},
          {-160,-112},{-122,-112}}, color={0,0,127}));
  connect(staOne.y, chiSta.u3) annotation (Line(points={{-178,-140},{-160,-140},
          {-160,-128},{-122,-128}}, color={0,0,127}));
  connect(chiSta.y, sta.u)
    annotation (Line(points={{-98,-120},{-82,-120}}, color={0,0,127}));
  connect(sta.y, upProCon.uChiSta) annotation (Line(points={{-58,-120},{-46,-120},
          {-46,103},{18,103}}, color={255,127,0}));
  connect(falEdg.y, lat.u)
    annotation (Line(points={{142,200},{178,200}}, color={255,0,255}));
  connect(fal.y, lat.clr) annotation (Line(points={{162,170},{170,170},{170,194},
          {178,194}}, color={255,0,255}));
  connect(lat.y, chiSta.u2) annotation (Line(points={{202,200},{214,200},{214,-84},
          {-140,-84},{-140,-120},{-122,-120}}, color={255,0,255}));
  connect(wseSta.y, upProCon.uEnaPla) annotation (Line(points={{-178,-180},{-40,
          -180},{-40,101},{18,101}}, color={255,0,255}));
  connect(upProCon.yStaPro, falEdg.u) annotation (Line(points={{42,119},{52,119},
          {52,200},{118,200}}, color={255,0,255}));
  connect(upProCon.yChi[1], chiOneSta.y1) annotation (Line(points={{42,82.5},{60,
          82.5},{60,70},{68,70}}, color={255,0,255}));
  connect(upProCon.yChi[2], chiTwoSta.y1) annotation (Line(points={{42,83.5},{58,
          83.5},{58,20},{68,20}}, color={255,0,255}));
  connect(upProCon.yChiHeaCon[2], chiTwoHea.y1) annotation (Line(points={{42,
          91.5},{52,91.5},{52,-140},{78,-140}}, color={255,0,255}));
  connect(chiTwoHea.y1_actual, upProCon.uChiHeaCon[2]) annotation (Line(points={{102,
          -140},{120,-140},{120,-120},{-34,-120},{-34,90.5},{18,90.5}},
        color={255,0,255}));
  connect(chiOneSta.y1_actual, upProCon.uChiConIsoVal[1]) annotation (Line(
        points={{92,70},{96,70},{96,54},{-50,54},{-50,104.5},{18,104.5}}, color
        ={255,0,255}));
  connect(chiOneSta.y1_actual, upProCon.uConWatReq[1]) annotation (Line(points=
          {{92,70},{96,70},{96,54},{-44,54},{-44,97.5},{18,97.5}}, color={255,0,
          255}));
  connect(chiOneSta.y1_actual, upProCon.uChiWatReq[1]) annotation (Line(points={{92,70},
          {96,70},{96,54},{-26,54},{-26,82.5},{18,82.5}}, color={255,0,255}));
  connect(con2.y, truDel.u) annotation (Line(points={{142,-30},{150,-30},{150,-10},
          {130,-10},{130,20},{138,20}}, color={255,0,255}));
  connect(truDel.y, logSwi1.u2)
    annotation (Line(points={{162,20},{178,20}}, color={255,0,255}));
  connect(con2.y, logSwi1.u3) annotation (Line(points={{142,-30},{170,-30},{170,
          12},{178,12}}, color={255,0,255}));
  connect(chiOneSta.y1_actual, logSwi1.u1) annotation (Line(points={{92,70},{166,
          70},{166,28},{178,28}}, color={255,0,255}));
  connect(logSwi1.y, upProCon.uChi[1]) annotation (Line(points={{202,20},{206,20},
          {206,50},{-56,50},{-56,109.5},{18,109.5}}, color={255,0,255}));
  connect(loaOne.y, upProCon.uChiLoa) annotation (Line(points={{-98,20},{-60,20},
          {-60,112},{18,112}}, color={0,0,127}));
  connect(chiOneSta.y1_actual, or2.u1) annotation (Line(points={{92,70},{96,70},
          {96,90},{118,90}}, color={255,0,255}));
  connect(chiTwoSta.y1_actual, or2.u2) annotation (Line(points={{92,20},{100,20},
          {100,82},{118,82}}, color={255,0,255}));
  connect(or2.y, chiLoa.u2) annotation (Line(points={{142,90},{150,90},{150,120},
          {130,120},{130,140},{138,140}}, color={255,0,255}));
  connect(chiLoa.y, chiTwoDem1.u)
    annotation (Line(points={{162,140},{178,140}}, color={0,0,127}));
  connect(chiTwoDem1.y, loaOne.u1) annotation (Line(points={{202,140},{210,140},
          {210,40},{-140,40},{-140,28},{-122,28}}, color={0,0,127}));
  connect(chiLoa3.y, chiLoa.u1) annotation (Line(points={{102,170},{120,170},{
          120,148},{138,148}}, color={0,0,127}));
  connect(plaEna.y, upProCon.uPla) annotation (Line(points={{-36,-280},{-20,
          -280},{-20,81},{18,81}}, color={255,0,255}));
  connect(zerOrdHol3.y, addPar.u)
    annotation (Line(points={{102,-220},{138,-220}}, color={0,0,127}));
  connect(addPar.y, upProCon.VChiWat_flow) annotation (Line(points={{162,-220},{
          180,-220},{180,-80},{-52,-80},{-52,107.6},{18,107.6}}, color={0,0,127}));
  connect(falEdg.y, upProCon.uEndPro) annotation (Line(points={{142,200},{160,
          200},{160,220},{10,220},{10,114},{18,114}}, color={255,0,255}));
annotation (
 experiment(StopTime=2000, Tolerance=1e-06),
  __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Controls/OBC/ASHRAE/G36/Plants/Chillers/Staging/Processes/Validation/UpWithOnOff.mos"
    "Simulate and plot"),
  Documentation(info="<html>
<p>
This example validates
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Up\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.Processes.Up</a>.
</p>
<p>
It shows a process of staging up from stage 1 which only requires small chiller 1
to be enabled, to stage 2 which only requires large chiller 2 to be enabled. In
stage 1 and 2, the required minimum chilled water flow setpoints are 0.5 m3/s and
1.0 m3/s, respectively. The process is below:
</p>
<ul>
<li>
Before 150 seconds, the plant is not in the staging process.
</li>
<li>
At 150 seconds, the plant starts staging up. The operating chiller load is reduced
from 2000 W to 1500 W (which is lower than 80% of the operating chiller load). Wait
for 5 minutes till to 450 seconds.
</li>
<li>
After 300 seconds (<code>byPasSetTim</code>) to 750 seconds, the minimum chilled
water flow setpoint slowly increases from 0.5 m3/s, to 1.667 m3/s which is for the
case when both chiller 1 and 2 are operating. The setpoint is achieved at 760 seconds.
</li>
<li>
Wait 60 seconds (<code>aftByPasSetTim</code>) to allow the loop to be stable,
enabling the head pressure control of chiller 2 (<code>yChiHeaCon[2]=true</code>)
at 820 seconds.
</li>
<li>
After 30 seconds (<code>waiTim</code>) at 850 seconds, it starts slowly opens the chilled
water isolation valve of chiller 2 (<code>yChiWatIsoVal[2]</code>). After 300
seconds (<code>chaChiWatIsoTim</code>) at 1150 seconds, the valve is fully open.
</li>
<li>
At 1150 seconds, the chiller 2 becomes enabled.
</li>
<li>
After 300 seconds (<code>proOnTim</code>) at 1450 seconds which allows the chiller
2 being operating correctly, the chiller 1 becomes disabled.
</li>
<li>
At 1450 seconds, it slowly closes the chilled water isolation valve. After 300
seconds (<code>chaChiWatIsoTim</code>) at 1750, the valve becomes fully closed.
</li>
<li>
At 1750 seconds, it disables chiller 1 head pressure control and changes the minimum
chilled water flow setpoint to 1 m3/s. The staging process is done, and the chiller
load demand is released.
</li>
</ul>
</html>", revisions="<html>
<ul>
<li>
May 30, 2024, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"),
Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
     graphics={
        Ellipse(lineColor = {75,138,73},
                fillColor={255,255,255},
                fillPattern = FillPattern.Solid,
                extent = {{-100,-100},{100,100}}),
        Polygon(lineColor = {0,0,255},
                fillColor = {75,138,73},
                pattern = LinePattern.None,
                fillPattern = FillPattern.Solid,
                points = {{-36,60},{64,0},{-36,-60},{-36,60}})}),Diagram(
        coordinateSystem(preserveAspectRatio=false, extent={{-220,-300},{220,300}}),
        graphics={
        Text(
          extent={{-208,294},{-160,286}},
          textColor={0,0,127},
          textString="Stage up:"),
        Text(
          extent={{-196,280},{-50,272}},
          textColor={0,0,127},
          textString="from stage 1 which has small chiller one been enabled, "),
        Text(
          extent={{-196,268},{-70,254}},
          textColor={0,0,127},
          textString="to stage 2 which has large chiller 2 been enabled.")}));
end UpWithOnOff;
