within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Staging.SetPoints.Subsequences;
block ChillerIndices "Returns chiller indices for the current stage"

  parameter Integer nSta = 3
    "Number of chiller stages";

  parameter Integer nChi = 2
    "Number of chillers";

  parameter Integer staMat[nSta, nChi] = {{1,0},{0,1},{1,1}}
    "Staging matrix with stages in rows and chillers in columns";

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput u(
    final min=0,
    final max=nSta,
    final start=0) "Current chiller stage"
    annotation (Placement(transformation(extent={{-160,40},{-120,80}}),
        iconTransformation(extent={{-140,-20},{-100,20}})));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yChi[nChi]
    "Chiller status setpoint vector for the current stage"
    annotation (Placement(transformation(extent={{120,-60},{160,-20}}),
        iconTransformation(extent={{100,-20},{140,20}})));

protected
  final parameter Integer staInd[nSta] = {i for i in 1:nSta}
    "Stage index vector";

  final parameter Integer staIndMat[nSta, nChi] = {j for i in 1:nChi, j in 1:nSta}
    "Matrix of staging matrix dimensions with stage indices in each column";

  final parameter Integer lowDia[nSta, nSta] = {if i<=j then 1 else 0 for i in 1:nSta, j in 1:nSta}
    "Lower diagonal unit matrix";

  Buildings.Controls.OBC.CDL.Routing.IntegerScalarReplicator intRep(
    final nout=nSta) "Replicates signal to a length equal the stage count"
    annotation (Placement(transformation(extent={{-100,50},{-80,70}})));

  Buildings.Controls.OBC.CDL.Routing.IntegerScalarReplicator intRep1[nSta](
    final nout=fill(nChi, nSta)) "Replicates signal to dimensions of the staging matrix"
    annotation (Placement(transformation(extent={{-60,50},{-40,70}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant staIndMatr[nSta,nChi](
    final k=staIndMat) "Matrix with stage index in each column"
    annotation (Placement(transformation(extent={{-60,10},{-40,30}})));

  Buildings.Controls.OBC.CDL.Integers.Equal intEqu1[nSta,nChi]
    "Outputs a zero matrix populated with ones in the current stage index row"
    annotation (Placement(transformation(extent={{0,50},{20,70}})));

  Buildings.Controls.OBC.CDL.Integers.Sources.Constant chiStaMatr[nSta,nChi](
    final k=staMat) "Staging matrix"
    annotation (Placement(transformation(extent={{-80,-56},{-60,-36}})));

  Buildings.Controls.OBC.CDL.Reals.MatrixMax matMax(
    final nRow=nSta,
    final nCol=nChi,
    final rowMax=false) "Column-wise matrix maximum"
    annotation (Placement(transformation(extent={{40,-50},{60,-30}})));

  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold chiInSta[nChi](t=fill(0.5, nChi))
    "Identifies chillers designated to operate in a given stage"
    annotation (Placement(transformation(extent={{80,-50},{100,-30}})));

  Buildings.Controls.OBC.CDL.Integers.Multiply proInt[nSta,nChi]
    "Outputs a zero matrix populated with ones for any available chiller in the current stage"
    annotation (Placement(transformation(extent={{-40,-50},{-20,-30}})));

  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt[nSta,nChi](
    final integerTrue=fill(1, nSta, nChi),
    final integerFalse=fill(0, nSta, nChi))
    "Type converter"
    annotation (Placement(transformation(extent={{40,50},{60,70}})));

  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea[nSta,nChi]
    "Type converter"
    annotation (Placement(transformation(extent={{0,-50},{20,-30}})));

equation
  connect(intRep.y, intRep1.u)
    annotation (Line(points={{-78,60},{-62,60}}, color={255,127,0}));
  connect(intRep1.y, intEqu1.u1)
    annotation (Line(points={{-38,60},{-2,60}}, color={255,127,0}));
  connect(matMax.y, chiInSta.u)
    annotation (Line(points={{62,-40},{78,-40}}, color={0,0,127}));
  connect(staIndMatr.y, intEqu1.u2) annotation (Line(points={{-38,20},{-20,20},{
          -20,52},{-2,52}}, color={255,127,0}));
  connect(chiInSta.y, yChi)
    annotation (Line(points={{102,-40},{140,-40}}, color={255,0,255}));
  connect(proInt.y, intToRea.u)
    annotation (Line(points={{-18,-40},{-2,-40}}, color={255,127,0}));
  connect(intToRea.y, matMax.u)
    annotation (Line(points={{22,-40},{38,-40}}, color={0,0,127}));
  connect(intEqu1.y, booToInt.u)
    annotation (Line(points={{22,60},{38,60}}, color={255,0,255}));
  connect(chiStaMatr.y, proInt.u2) annotation (Line(points={{-58,-46},{-42,-46}},
          color={255,127,0}));
  connect(u, intRep.u) annotation (Line(points={{-140,60},{-102,60}},
          color={255,127,0}));
  connect(booToInt.y, proInt.u1) annotation (Line(points={{62,60},{80,60},{80,-10},
          {-50,-10},{-50,-34},{-42,-34}}, color={255,127,0}));
  annotation (defaultComponentName = "chiInd",
        Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
             graphics={
        Rectangle(
        extent={{-100,-100},{100,100}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-100,140},{100,100}},
          textColor={0,0,255},
          textString="%name")}),
        Diagram(coordinateSystem(preserveAspectRatio=false,
          extent={{-120,-100},{120,100}})),
Documentation(info="<html>
<p>
This subsequence is not directly specified in Guideline 36-2021 as it provides
a side calculation about the generalization of the staging 
sequences for any number of chillers and stages provided by the 
user.
</p>
<p>
The subsequence outputs a vector of chiller indices <code>yChi</code>
for a stage index input <code>u</code> given a staging matrix <code>staMat</code>.
</p>
</html>",
revisions="<html>
<ul>
<li>
April 15, 2020, by Milica Grahovac:<br/>
First implementation.
</li>
</ul>
</html>"));
end ChillerIndices;
