within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Towers.FanSpeed;
block Controller "Tower fan speed control"

  parameter Boolean need_heaPreCon = true
    "True: the plant requires chiller head pressure being controlled";
  parameter Integer nChi=2 "Total number of chillers";
  parameter Integer nTowCel=4 "Total number of cooling tower cells";
  parameter Integer nConWatPum=2 "Total number of condenser water pumps";
  parameter Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.TowerSpeedControl fanSpeCon=
    Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.TowerSpeedControl.CondenserWaterReturnTemperaure
    "Tower fan speed control type";
  final parameter Boolean have_conWatRetCon = fanSpeCon==Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.TowerSpeedControl.CondenserWaterReturnTemperaure
    "True: the fan speed is controlled to maintain the condenser water return temperature setpoint";
  parameter Boolean closeCoupledPlant=true
    "Flag to indicate if the plant is close coupled"
    annotation (Dialog(enable=have_conWatRetCon));
  parameter Boolean have_WSE=true
    "Flag to indicate if the plant has waterside economizer";
  parameter Real desCap(unit="W")=1e6  "Plant design capacity";
  parameter Real fanSpeMin=0.1 "Minimum tower fan speed";
  parameter Real chiMinCap[nChi](
    final unit=fill("W", nChi))={1e4,1e4}
    "Minimum cyclining load below which chiller will begin cycling"
    annotation (Dialog(tab="WSE Enabled", group="Integrated", enable=have_WSE));
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController intOpeCon=
    Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller"
    annotation (Dialog(tab="WSE Enabled", group="Integrated", enable=have_WSE));
  parameter Real kIntOpe=1 "Gain of controller"
    annotation (Dialog(tab="WSE Enabled", group="Integrated",enable=have_WSE));
  parameter Real TiIntOpe(unit="s")=0.5
    "Time constant of integrator block"
    annotation (Dialog(tab="WSE Enabled", group="Integrated",
                       enable=have_WSE and (intOpeCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI or
                                            intOpeCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Real TdIntOpe(unit="s")=0.1
    "Time constant of derivative block"
    annotation (Dialog(tab="WSE Enabled", group="Integrated",
                       enable=have_WSE and (intOpeCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD or
                                            intOpeCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController chiWatCon=
    Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller"
    annotation (Dialog(tab="WSE Enabled", group="WSE-only",enable=have_WSE));
  parameter Real kWSE=1 "Gain of controller"
    annotation (Dialog(tab="WSE Enabled", group="WSE-only",enable=have_WSE));
  parameter Real TiWSE(unit="s")=0.5
    "Time constant of integrator block"
    annotation (Dialog(tab="WSE Enabled", group="WSE-only",
                       enable=have_WSE and (chiWatCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI or
                                            chiWatCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Real TdWSE(unit="s")=0.1
    "Time constant of derivative block"
    annotation (Dialog(tab="WSE Enabled", group="WSE-only",
                       enable=have_WSE and (chiWatCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD or
                                            chiWatCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Real minChiLif[nChi](unit=fill("K", nChi))={12,12} "Minimum LIFT of each chiller"
      annotation (Dialog(tab="Return temperature control", group="Setpoint"));
  parameter Real TConWatSup_nominal[nChi](
    unit=fill("K", nChi),
    each displayUnit="degC")={293.15,293.15}
    "Design condenser water supply temperature (condenser entering) of each chiller"
    annotation (Dialog(tab="Return temperature control", group="Setpoint"));
  parameter Real TConWatRet_nominal[nChi](
    unit=fill("K", nChi),
    each displayUnit="degC")={303.15,303.15}
    "Design condenser water return temperature (condenser leaving) of each chiller"
    annotation (Dialog(tab="Return temperature control", group="Setpoint"));
  parameter Real TChiWatSupMin[nChi](
    unit=fill("K", nChi),
    each displayUnit="degC")={278.15,278.15}
    "Lowest chilled water supply temperature of each chiller"
    annotation (Dialog(tab="Return temperature control", group="Setpoint"));
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController couPlaCon=
    Buildings.Controls.OBC.CDL.Types.SimpleController.PI "Type of controller"
    annotation (Dialog(tab="Return temperature control", group="Coupled plant",
                       enable=closeCoupledPlant));
  parameter Real kCouPla=1 "Gain of controller"
    annotation (Dialog(tab="Return temperature control", group="Coupled plant",
                       enable=closeCoupledPlant));
  parameter Real TiCouPla(unit="s")=0.5
    "Time constant of integrator block"
    annotation (Dialog(tab="Return temperature control", group="Coupled plant",
                       enable=closeCoupledPlant and (couPlaCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI or
                                                     couPlaCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Real TdCouPla(unit="s")=0.1
    "Time constant of derivative block"
    annotation (Dialog(tab="Return temperature control", group="Coupled plant",
                       enable=closeCoupledPlant and (couPlaCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD or
                                                     couPlaCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Real yCouPlaMax=1 "Upper limit of output"
    annotation (Dialog(tab="Return temperature control", group="Coupled plant",
                       enable=closeCoupledPlant));
  parameter Real yCouPlaMin=0 "Lower limit of output"
    annotation (Dialog(tab="Return temperature control", group="Coupled plant",
                       enable=closeCoupledPlant));
  parameter Real samplePeriod=30
    "Period of sampling condenser water supply and return temperature difference"
    annotation (Dialog(tab="Return temperature control", group="Less coupled plant",
                       enable=not closeCoupledPlant));
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController supWatCon=
    Buildings.Controls.OBC.CDL.Types.SimpleController.PI "Type of controller"
    annotation (Dialog(tab="Return temperature control", group="Less coupled plant",
                       enable=not closeCoupledPlant));
  parameter Real kSupCon=1 "Gain of controller"
    annotation (Dialog(tab="Return temperature control", group="Less coupled plant",
                       enable=not closeCoupledPlant));
  parameter Real TiSupCon(unit="s")=0.5
    "Time constant of integrator block"
    annotation (Dialog(tab="Return temperature control", group="Less coupled plant",
                       enable=not closeCoupledPlant and (supWatCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PI or
                                                         supWatCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Real TdSupCon(unit="s")=0.1
    "Time constant of derivative block"
    annotation (Dialog(tab="Return temperature control", group="Less coupled plant",
                       enable=not closeCoupledPlant and (supWatCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PD or
                                                         supWatCon == Buildings.Controls.OBC.CDL.Types.SimpleController.PID)));
  parameter Real ySupConMax=1 "Upper limit of output"
    annotation (Dialog(tab="Return temperature control",
                       group="Less coupled plant", enable=not closeCoupledPlant));
  parameter Real ySupConMin=0 "Lower limit of output"
    annotation (Dialog(tab="Return temperature control",
                       group="Less coupled plant", enable=not closeCoupledPlant));
  parameter Real speChe=0.005 "Lower threshold value to check fan or pump speed"
    annotation (Dialog(tab="Advanced"));
  parameter Real cheMinFanSpe(unit="s")=300
    "Threshold time for checking duration when tower fan equals to the minimum tower fan speed"
    annotation (Dialog(tab="Advanced", group="Return temperature control: Enable tower"));
  parameter Real cheMaxTowSpe(unit="s")=300
    "Threshold time for checking duration when any enabled chiller maximum cooling speed equals to the minimum tower fan speed"
    annotation (Dialog(tab="Advanced", group="Return temperature control: Enable tower"));
  parameter Real cheTowOff(unit="s")=60
    "Threshold time for checking duration when there is no enabled tower fan"
    annotation (Dialog(tab="Advanced", group="Return temperature control: Enable tower"));
  parameter Real iniPlaTim(unit="s")=600
    "Time to hold return temperature to initial setpoint after plant being enabled"
    annotation (Dialog(tab="Advanced", group="Return temperature control: Setpoint"));
  parameter Real ramTim(unit="s")=180
    "Time to ramp return water temperature from initial value to setpoint"
    annotation (Dialog(tab="Advanced", group="Return temperature control: Setpoint"));

  Buildings.Controls.OBC.CDL.Interfaces.RealInput uChiLoa(final unit="W",
      final quantity="HeatFlowRate") if have_WSE "Current cooling load"
    annotation (Placement(transformation(extent={{-140,130},{-100,170}}),
        iconTransformation(extent={{-140,170},{-100,210}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uChi[nChi]
    "Chiller enabling status: true=ON"
    annotation (Placement(transformation(extent={{-140,110},{-100,150}}),
      iconTransformation(extent={{-140,140},{-100,180}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uWse if have_WSE
    "Waterside economizer enabling status: true=ON"
    annotation (Placement(transformation(extent={{-140,90},{-100,130}}),
      iconTransformation(extent={{-140,110},{-100,150}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TChiWatSup(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature") if have_WSE
    "Chilled water supply temperature"
    annotation (Placement(transformation(extent={{-140,40},{-100,80}}),
      iconTransformation(extent={{-140,50},{-100,90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TChiWatSupSet(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    "Chilled water supply temperature setpoint"
    annotation (Placement(transformation(extent={{-140,10},{-100,50}}),
      iconTransformation(extent={{-140,20},{-100,60}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput reqPlaCap(
    final unit="W",
    final quantity="HeatFlowRate") "Current required plant capacity"
    annotation (Placement(transformation(extent={{-140,-20},{-100,20}}),
      iconTransformation(extent={{-140,-10},{-100,30}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput uMaxSpeSet[nChi](
    final min=fill(0, nChi),
    final max=fill(1, nChi),
    final unit=fill("1", nChi)) if need_heaPreCon
    "Maximum cooling tower speed setpoint from each chiller head pressure control loop"
    annotation (Placement(transformation(extent={{-140,-50},{-100,-10}}),
        iconTransformation(extent={{-140,-40},{-100,0}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uTow[nTowCel]
    "Cooling tower cell operating status: true=running tower cell"
    annotation (Placement(transformation(extent={{-140,-80},{-100,-40}}),
      iconTransformation(extent={{-140,-70},{-100,-30}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uPla
    "Plant enabling status"
    annotation (Placement(transformation(extent={{-140,-110},{-100,-70}}),
      iconTransformation(extent={{-140,-130},{-100,-90}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TConWatRet(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature") if have_conWatRetCon
    "Condenser water return temperature (condenser leaving)"
    annotation (Placement(transformation(extent={{-140,-140},{-100,-100}}),
      iconTransformation(extent={{-140,-160},{-100,-120}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uConWatPum[nConWatPum]
    "Current condenser water pump status"
    annotation (Placement(transformation(extent={{-140,-160},{-100,-120}}),
      iconTransformation(extent={{-140,-190},{-100,-150}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput TConWatSup(
    final unit="K",
    displayUnit="degC",
    final quantity="ThermodynamicTemperature")
    if have_conWatRetCon and not closeCoupledPlant
    "Condenser water supply temperature (condenser entering)"
    annotation (Placement(transformation(extent={{-140,-190},{-100,-150}}),
      iconTransformation(extent={{-140,-210},{-100,-170}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput ySpeSet(
    final min=0,
    final max=1,
    final unit="1") if have_conWatRetCon
    "Fan speed setpoint of each cooling tower cell"
    annotation (Placement(transformation(extent={{100,-60},{140,-20}}),
      iconTransformation(extent={{100,-20},{140,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yLifMax(
    final unit="K") if have_conWatRetCon
    "Maximum LIFT among enabled chillers"
    annotation (Placement(transformation(extent={{100,-90},{140,-50}}),
        iconTransformation(extent={{100,-120},{140,-80}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yLifMin(
    final unit="K") if have_conWatRetCon
    "Minimum LIFT among enabled chillers"
    annotation (Placement(transformation(extent={{100,-130},{140,-90}}),
        iconTransformation(extent={{100,-150},{140,-110}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TConWatRetSet(
    final quantity="ThermodynamicTemperature",
    displayUnit="degC",
    final unit="K") if have_conWatRetCon
    "Condenser water return temperature setpoint"
    annotation (Placement(transformation(extent={{100,-160},{140,-120}}),
        iconTransformation(extent={{100,-182},{140,-142}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealOutput TConWatSupSet(
    final quantity="ThermodynamicTemperature",
    displayUnit="degC",
    final unit="K") if have_conWatRetCon and not closeCoupledPlant
    "Condenser water supply temperature setpoint"
    annotation (Placement(transformation(extent={{100,-190},{140,-150}}),
        iconTransformation(extent={{100,-210},{140,-170}})));

  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Towers.FanSpeed.ReturnWaterTemperature.Controller
    fanSpeRetTem(
    final need_heaPreCon=need_heaPreCon,
    final nChi=nChi,
    final nTowCel=nTowCel,
    final nConWatPum=nConWatPum,
    final have_WSE=have_WSE,
    final closeCoupledPlant=closeCoupledPlant,
    final desCap=desCap,
    final fanSpeMin=fanSpeMin,
    final minChiLif=minChiLif,
    final TConWatRet_nominal=TConWatRet_nominal,
    final TConWatSup_nominal=TConWatSup_nominal,
    final TChiWatSupMin=TChiWatSupMin,
    final cheMinFanSpe=cheMinFanSpe,
    final cheMaxTowSpe=cheMaxTowSpe,
    final cheTowOff=cheTowOff,
    final iniPlaTim=iniPlaTim,
    final ramTim=ramTim,
    final couPlaCon=couPlaCon,
    final kCouPla=kCouPla,
    final TiCouPla=TiCouPla,
    final yCouPlaMax=yCouPlaMax,
    final yCouPlaMin=yCouPlaMin,
    final TdCouPla=TdCouPla,
    final supWatCon=supWatCon,
    final kSupCon=kSupCon,
    final TiSupCon=TiSupCon,
    final TdSupCon=TdSupCon,
    final ySupConMax=ySupConMax,
    final ySupConMin=ySupConMin,
    final speChe=speChe) if have_conWatRetCon
    "Fan speed control based on condenser water return temperature control"
    annotation (Placement(transformation(extent={{0,-60},{40,-20}})));
  Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Towers.FanSpeed.EnabledWSE.Controller
    fanSpeWse(
    final nChi=nChi,
    final chiMinCap=chiMinCap,
    final fanSpeMin=fanSpeMin,
    final intOpeCon=intOpeCon,
    final kIntOpe=kIntOpe,
    final TiIntOpe=TiIntOpe,
    final TdIntOpe=TdIntOpe,
    final fanSpeChe=speChe,
    final chiWatCon=chiWatCon,
    final kWSE=kWSE,
    final TiWSE=TiWSE,
    final TdWSE=TdWSE) if have_WSE
    "Tower fan speed when waterside economizer is enabled"
    annotation (Placement(transformation(extent={{-40,40},{-20,60}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con1(
    final k=fanSpeCon == Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Types.TowerSpeedControl.CondenserWaterReturnTemperaure)
    "Check if the speed control is for returning water temperature"
    annotation (Placement(transformation(extent={{-20,100},{0,120}})));
  Buildings.Controls.OBC.CDL.Utilities.Assert assMes(
    final message="The tower speed control should be for controlling the return temperature setpoint.")
    "Tower speed control warning"
    annotation (Placement(transformation(extent={{20,100},{40,120}})));

equation
  connect(fanSpeWse.ySpeSet, fanSpeRetTem.uSpeWSE) annotation (Line(points={{-18,50},
          {-10,50},{-10,-22},{-2,-22}}, color={0,0,127}));
  connect(fanSpeWse.uChiLoa, uChiLoa) annotation (Line(points={{-42,59},{-60,59},
          {-60,150},{-120,150}}, color={0,0,127}));
  connect(fanSpeWse.uChi, uChi)
    annotation (Line(points={{-42,55},{-64,55},{-64,130},{-120,130}},
      color={255,0,255}));
  connect(fanSpeWse.uWse, uWse) annotation (Line(points={{-42,52.2},{-68,52.2},{
          -68,110},{-120,110}}, color={255,0,255}));
  connect(fanSpeWse.TChiWatSup, TChiWatSup)
    annotation (Line(points={{-42,45},{-76,45},{-76,60},{-120,60}},
      color={0,0,127}));
  connect(fanSpeWse.TChiWatSupSet, TChiWatSupSet)
    annotation (Line(points={{-42,41},{-60,41},{-60,30},{-120,30}}, color={0,0,127}));
  connect(uChi, fanSpeRetTem.uChi)
    annotation (Line(points={{-120,130},{-64,130},{-64,-25},{-2,-25}},
      color={255,0,255}));
  connect(uWse, fanSpeRetTem.uWse) annotation (Line(points={{-120,110},{-68,110},
          {-68,-28},{-2,-28}}, color={255,0,255}));
  connect(fanSpeRetTem.reqPlaCap, reqPlaCap)
    annotation (Line(points={{-2,-31},{-76,-31},{-76,0},{-120,0}},
      color={0,0,127}));
  connect(fanSpeRetTem.uMaxSpeSet, uMaxSpeSet) annotation (Line(points={{-2,-34},
          {-80,-34},{-80,-30},{-120,-30}}, color={0,0,127}));
  connect(fanSpeRetTem.uTow, uTow) annotation (Line(points={{-2,-40},{-76,-40},
          {-76,-60},{-120,-60}},color={255,0,255}));
  connect(TChiWatSupSet, fanSpeRetTem.TChiWatSupSet)
    annotation (Line(points={{-120,30},{-60,30},{-60,-46},{-2,-46}},
      color={0,0,127}));
  connect(fanSpeRetTem.uPla, uPla)
    annotation (Line(points={{-2,-49},{-72,-49},{-72,-90},{-120,-90}},
      color={255,0,255}));
  connect(fanSpeRetTem.TConWatRet, TConWatRet)
    annotation (Line(points={{-2,-52},{-68,-52},{-68,-120},{-120,-120}},
      color={0,0,127}));
  connect(fanSpeRetTem.TConWatSup, TConWatSup)
    annotation (Line(points={{-2,-58},{-60,-58},{-60,-170},{-120,-170}},
      color={0,0,127}));
  connect(fanSpeRetTem.ySpeSet,ySpeSet)
    annotation (Line(points={{42,-40},{120,-40}},
      color={0,0,127}));
  connect(fanSpeRetTem.yLifMax, yLifMax) annotation (Line(points={{42,-48},{90,-48},
          {90,-70},{120,-70}}, color={0,0,127}));
  connect(fanSpeRetTem.yLifMin, yLifMin) annotation (Line(points={{42,-51},{80,-51},
          {80,-110},{120,-110}}, color={0,0,127}));
  connect(fanSpeRetTem.TConWatRetSet, TConWatRetSet) annotation (Line(points={{42,
          -56},{70,-56},{70,-140},{120,-140}}, color={0,0,127}));
  connect(fanSpeRetTem.TConWatSupSet, TConWatSupSet) annotation (Line(points={{42,-59},
          {60,-59},{60,-170},{120,-170}},      color={0,0,127}));
  connect(uConWatPum, fanSpeRetTem.uConWatPum) annotation (Line(points={{-120,
          -140},{-64,-140},{-64,-55},{-2,-55}}, color={255,0,255}));
  connect(con1.y, assMes.u)
    annotation (Line(points={{2,110},{18,110}}, color={255,0,255}));
annotation (
  defaultComponentName="towFanSpe",
  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-200},{100,200}}),
        graphics={
        Rectangle(
        extent={{-100,-200},{100,200}},
        lineColor={0,0,127},
        fillColor={255,255,255},
        fillPattern=FillPattern.Solid),
        Text(
          extent={{-120,248},{100,210}},
          textColor={0,0,255},
          textString="%name"),
        Text(
          extent={{-100,170},{-64,154}},
          textColor={255,0,255},
          textString="uChi"),
        Text(
          extent={{-100,200},{-50,182}},
          textColor={0,0,127},
          visible=have_WSE,
          textString="uChiLoa"),
        Text(
          extent={{-100,80},{-26,64}},
          textColor={0,0,127},
          textString="TChiWatSup",
          visible=have_WSE),
        Text(
          extent={{-98,52},{-14,34}},
          textColor={0,0,127},
          textString="TChiWatSupSet"),
        Text(
          extent={{-96,20},{-40,2}},
          textColor={0,0,127},
          textString="reqPlaCap"),
        Text(
          extent={{-102,-12},{-10,-26}},
          textColor={0,0,127},
          textString="uMaxTowSpeSet",
          visible=need_heaPreCon),
        Text(
          extent={{-96,-130},{-28,-148}},
          textColor={0,0,127},
          textString="TConWatRet"),
        Text(
          extent={{-100,-158},{-16,-176}},
          textColor={255,0,255},
          textString="uConWatPum"),
        Text(
          extent={{-98,-180},{-16,-200}},
          textColor={0,0,127},
          textString="TConWatSup",
          visible=not closeCoupledPlant),
        Text(
          extent={{48,10},{98,-8}},
          textColor={0,0,127},
          textString="ySpeSet"),
        Text(
          extent={{-96,140},{-60,124}},
          textColor={255,0,255},
          textString="uWse",
          visible=have_WSE),
        Text(
          extent={{-100,-40},{-64,-56}},
          textColor={255,0,255},
          textString="uTow"),
        Text(
          extent={{-100,-100},{-64,-116}},
          textColor={255,0,255},
          textString="uPla"),
        Text(
          extent={{46,-88},{96,-106}},
          textColor={0,0,127},
          textString="yLifMax"),
        Text(
          extent={{46,-120},{96,-138}},
          textColor={0,0,127},
          textString="yLifMin"),
        Text(
          extent={{30,-152},{98,-170}},
          textColor={0,0,127},
          textString="TConWatRetSet",
          visible=have_conWatRetCon),
        Text(
          extent={{30,-180},{98,-198}},
          textColor={0,0,127},
          textString="TConWatSupSet",
          visible=have_conWatRetCon and not closeCoupledPlant)}),
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-180},{100,160}})),
Documentation(info="<html>
<p>
Block that outputs cooling tower fan speed <code>ySpeSet</code>. This is implemented
according to ASHRAE Guideline 36-2021, section 5.20.12.2, item a and c.
These sections specify sequences to control tower fan speed in the mode
when waterside economizer (if the plant does have it) is enabled or disabled, for
maintaining condenser water return temperature at its setpoint. This control is
used for plants with dynamic load profiles, i.e., those for which PLR may change
by more than approximately 25% in any hour.
It includes two subsequences:
</p>
<ul>
<li>
Sequence of controlling tower fan speed when waterside economizer is enabled, see
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Towers.FanSpeed.EnabledWSE.Controller\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Towers.FanSpeed.EnabledWSE.Controller</a>
for a description.
</li>
<li>
Sequence of controlling the tower fan speed to maintain the condenser water return temperature
at its setpoint. This control would be disabled if the waterside economizer is
enabled. See
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Towers.FanSpeed.ReturnWaterTemperature.Controller\">
Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Towers.FanSpeed.ReturnWaterTemperature.Controller</a>
for a description.
</li>
</ul>
</html>", revisions="<html>
<ul>
<li>
September 14, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end Controller;
