within Buildings.Controls.OBC.ASHRAE.G36_2021.Plants.Chillers.Towers.Staging.Subsequences;
block CellsNumber
  "Sequence for identifying total number of enabling cells"

  parameter Boolean have_WSE = true
    "Flag to indicate if the plant has waterside economizer";
  parameter Integer nConWatPum = 2 "Total number of condenser water pumps";
  parameter Integer nTowCel = 4
    "Total number of cooling tower cells";
  parameter Integer nPlaSta = 6
    "Total number of plant stages, including stage zero and the stages with a WSE, if applicable";
  parameter Real staVec[nPlaSta]={0,0.5,1,1.5,2,2.5}
    "Plant stage vector with size of total number of stages, element value like x.5 means chiller stage x plus WSE";
  parameter Integer towCelOnSet[nPlaSta] = {0,2,2,4,4,4}
    "Design number of tower fan cells that should be ON, according to current chiller stage and WSE status";

  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uChiSta
    "Current chiller stage"
    annotation (Placement(transformation(extent={{-300,80},{-260,120}}),
      iconTransformation(extent={{-140,70},{-100,110}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerInput uChiStaSet
    "Current chiller stage setpoint integer"
    annotation (Placement(transformation(extent={{-300,40},{-260,80}}),
      iconTransformation(extent={{-140,40},{-100,80}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uTowStaCha
    "Cooling tower stage change command from plant staging process"
    annotation (Placement(transformation(extent={{-300,0},{-260,40}}),
      iconTransformation(extent={{-140,10},{-100,50}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uWse if have_WSE
    "Water side economizer status: true = ON, false = OFF"
    annotation (Placement(transformation(extent={{-300,-80},{-260,-40}}),
      iconTransformation(extent={{-140,-40},{-100,0}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uEnaPla
    "True: plant is just enabled"
    annotation(Placement(transformation(extent={{-300,-110},{-260,-70}}),
        iconTransformation(extent={{-140,-60},{-100,-20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uPla
    "Plant enabling status"
    annotation (Placement(transformation(extent={{-300,-150},{-260,-110}}),
      iconTransformation(extent={{-140,-90},{-100,-50}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uAnyConWatPum
    "True: there is condenser water pump on"
    annotation (Placement(transformation(extent={{-300,-180},{-260,-140}}),
      iconTransformation(extent={{-140,-110},{-100,-70}})));
  Buildings.Controls.OBC.CDL.Interfaces.IntegerOutput yNumCel
    "Total number of enabled cells"
    annotation (Placement(transformation(extent={{260,90},{300,130}}),
      iconTransformation(extent={{100,-20},{140,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.BooleanOutput yLeaCel
    "Lead tower cell status"
    annotation (Placement(transformation(extent={{260,-110},{300,-70}}),
      iconTransformation(extent={{100,-80},{140,-40}})));

protected
  Buildings.Controls.OBC.CDL.Conversions.BooleanToReal booToRea1
    "Convert boolean input to real output"
    annotation (Placement(transformation(extent={{-160,-70},{-140,-50}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant con2(
    final k=false) if not have_WSE
    "Constant false"
    annotation (Placement(transformation(extent={{-220,-40},{-200,-20}})));
  Buildings.Controls.OBC.CDL.Reals.Add add3 "Add real inputs"
    annotation (Placement(transformation(extent={{-80,-30},{-60,-10}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaRep(
    final nout=nPlaSta) "Replicate real input"
    annotation (Placement(transformation(extent={{-40,-30},{-20,-10}})));
  Buildings.Controls.OBC.CDL.Reals.Sources.Constant con4[nPlaSta](
    final k=staVec) "Stage indicator array"
    annotation (Placement(transformation(extent={{-40,-80},{-20,-60}})));
  Buildings.Controls.OBC.CDL.Reals.Subtract sub4[nPlaSta] "Sum of real inputs"
    annotation (Placement(transformation(extent={{0,-50},{20,-30}})));
  Buildings.Controls.OBC.CDL.Reals.GreaterThreshold greEquThr[nPlaSta](
    final t=fill(-0.1,nPlaSta)) "Check stage indicator"
    annotation (Placement(transformation(extent={{40,-50},{60,-30}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt[nPlaSta]
    "Convert boolean input to integer"
    annotation (Placement(transformation(extent={{120,-50},{140,-30}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum mulSumInt(
    final nin=nPlaSta) "Sun of input vector "
    annotation (Placement(transformation(extent={{160,-50},{180,-30}})));
  Buildings.Controls.OBC.CDL.Routing.IntegerExtractor celOnNum(
    final nin=nPlaSta)
    "Number of cells should be enabled at current plant stage"
    annotation (Placement(transformation(extent={{120,140},{140,160}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant con5[nPlaSta](
    final k=towCelOnSet)
    "Number of enabling cells at each stage"
    annotation (Placement(transformation(extent={{80,140},{100,160}})));
  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea1
    "Convert integer input to real"
    annotation (Placement(transformation(extent={{-220,130},{-200,150}})));
  Buildings.Controls.OBC.CDL.Conversions.IntegerToReal intToRea2
    "Convert integer input to real"
    annotation (Placement(transformation(extent={{-220,50},{-200,70}})));
  Buildings.Controls.OBC.CDL.Integers.Equal norOpe
    "Normal operation, not in the chiller stage change process"
    annotation (Placement(transformation(extent={{-220,90},{-200,110}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi1
    "Chiller stage index in the staging process"
    annotation (Placement(transformation(extent={{-140,30},{-120,50}})));
  Buildings.Controls.OBC.CDL.Logical.Or or2 "Logical or"
    annotation (Placement(transformation(extent={{200,-100},{220,-80}})));
  Buildings.Controls.OBC.CDL.Reals.Switch swi
    "Chiller stage index to identify total number of enabling cells"
    annotation (Placement(transformation(extent={{-120,90},{-100,110}})));
  Buildings.Controls.OBC.CDL.Logical.Pre pre1[nPlaSta]
    "Break algebric loop"
    annotation (Placement(transformation(extent={{80,-50},{100,-30}})));
  Buildings.Controls.OBC.CDL.Integers.Switch intSwi
    "Ensure extraction index is within the range"
    annotation (Placement(transformation(extent={{80,20},{100,40}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant conInt(final k=1)
    "Constant one"
    annotation (Placement(transformation(extent={{0,0},{20,20}})));
  Buildings.Controls.OBC.CDL.Integers.GreaterThreshold intGreThr
    "Check if it is greater than 0"
    annotation (Placement(transformation(extent={{200,-50},{220,-30}})));
  Buildings.Controls.OBC.CDL.Conversions.BooleanToInteger booToInt1
    "Convert boolean to real"
    annotation (Placement(transformation(extent={{80,60},{100,80}})));
  Buildings.Controls.OBC.CDL.Integers.Multiply mulInt "Product of the inputs"
    annotation (Placement(transformation(extent={{180,100},{200,120}})));
  Buildings.Controls.OBC.CDL.Logical.And anyPumOn
    "Check if there is any condenser water pump is proven on"
    annotation (Placement(transformation(extent={{-60,-140},{-40,-120}})));
  Buildings.Controls.OBC.CDL.Logical.Or or1 "Logical or"
    annotation (Placement(transformation(extent={{-220,10},{-200,30}})));
equation
  connect(uWse, booToRea1.u)
    annotation (Line(points={{-280,-60},{-162,-60}}, color={255,0,255}));
  connect(con2.y, booToRea1.u)
    annotation (Line(points={{-198,-30},{-180,-30},{-180,-60},{-162,-60}},
      color={255,0,255}));
  connect(booToRea1.y, add3.u2)
    annotation (Line(points={{-138,-60},{-120,-60},{-120,-26},{-82,-26}},
      color={0,0,127}));
  connect(add3.y, reaRep.u)
    annotation (Line(points={{-58,-20},{-42,-20}}, color={0,0,127}));
  connect(reaRep.y, sub4.u1)
    annotation (Line(points={{-18,-20},{-10,-20},{-10,-34},{-2,-34}},
      color={0,0,127}));
  connect(con4.y, sub4.u2)
    annotation (Line(points={{-18,-70},{-10,-70},{-10,-46},{-2,-46}},
      color={0,0,127}));
  connect(sub4.y, greEquThr.u)
    annotation (Line(points={{22,-40},{38,-40}}, color={0,0,127}));
  connect(booToInt.y, mulSumInt.u)
    annotation (Line(points={{142,-40},{158,-40}}, color={255,127,0}));
  connect(uChiSta, norOpe.u1)
    annotation (Line(points={{-280,100},{-222,100}}, color={255,127,0}));
  connect(intToRea1.y, swi.u1)
    annotation (Line(points={{-198,140},{-150,140},{-150,108},{-122,108}},
      color={0,0,127}));
  connect(uChiSta, intToRea1.u) annotation (Line(points={{-280,100},{-240,100},
          {-240,140},{-222,140}}, color={255,127,0}));
  connect(uChiStaSet, norOpe.u2) annotation (Line(points={{-280,60},{-240,60},{
          -240,92},{-222,92}}, color={255,127,0}));
  connect(uChiStaSet, intToRea2.u)
    annotation (Line(points={{-280,60},{-222,60}}, color={255,127,0}));
  connect(intToRea2.y, swi1.u1) annotation (Line(points={{-198,60},{-160,60},{-160,
          48},{-142,48}},      color={0,0,127}));
  connect(intToRea1.y, swi1.u3) annotation (Line(points={{-198,140},{-150,140},{
          -150,32},{-142,32}},  color={0,0,127}));
  connect(swi1.y, swi.u3) annotation (Line(points={{-118,40},{-100,40},{-100,60},
          {-130,60},{-130,92},{-122,92}}, color={0,0,127}));
  connect(swi.y, add3.u1) annotation (Line(points={{-98,100},{-90,100},{-90,-14},
          {-82,-14}}, color={0,0,127}));
  connect(uEnaPla, or2.u1)
    annotation (Line(points={{-280,-90},{198,-90}}, color={255,0,255}));
  connect(or2.y, yLeaCel)
    annotation (Line(points={{222,-90},{280,-90}}, color={255,0,255}));
  connect(greEquThr.y, pre1.u)
    annotation (Line(points={{62,-40},{78,-40}}, color={255,0,255}));
  connect(pre1.y, booToInt.u)
    annotation (Line(points={{102,-40},{118,-40}}, color={255,0,255}));
  connect(norOpe.y, swi.u2)
    annotation (Line(points={{-198,100},{-122,100}}, color={255,0,255}));
  connect(mulSumInt.y, intGreThr.u)
    annotation (Line(points={{182,-40},{198,-40}}, color={255,127,0}));
  connect(intGreThr.y, intSwi.u2) annotation (Line(points={{222,-40},{230,-40},
          {230,-10},{60,-10},{60,30},{78,30}}, color={255,0,255}));
  connect(mulSumInt.y, intSwi.u1) annotation (Line(points={{182,-40},{190,-40},
          {190,-20},{50,-20},{50,38},{78,38}}, color={255,127,0}));
  connect(conInt.y, intSwi.u3) annotation (Line(points={{22,10},{40,10},{40,22},
          {78,22}}, color={255,127,0}));
  connect(intSwi.y, celOnNum.index)
    annotation (Line(points={{102,30},{130,30},{130,138}}, color={255,127,0}));
  connect(intGreThr.y, booToInt1.u) annotation (Line(points={{222,-40},{230,-40},
          {230,-10},{60,-10},{60,70},{78,70}}, color={255,0,255}));
  connect(uPla, anyPumOn.u1)
    annotation (Line(points={{-280,-130},{-62,-130}}, color={255,0,255}));
  connect(anyPumOn.y, or2.u2) annotation (Line(points={{-38,-130},{180,-130},{
          180,-98},{198,-98}}, color={255,0,255}));
  connect(uAnyConWatPum, anyPumOn.u2) annotation (Line(points={{-280,-160},{-80,
          -160},{-80,-138},{-62,-138}}, color={255,0,255}));
  connect(uEnaPla, or1.u2) annotation (Line(points={{-280,-90},{-240,-90},{-240,
          12},{-222,12}}, color={255,0,255}));
  connect(or1.y, swi1.u2)
    annotation (Line(points={{-198,20},{-160,20},{-160,40},{-142,40}}, color={255,0,255}));
  connect(uTowStaCha, or1.u1)
    annotation (Line(points={{-280,20},{-222,20}}, color={255,0,255}));
  connect(con5.y, celOnNum.u)
    annotation (Line(points={{102,150},{118,150}}, color={255,127,0}));
  connect(booToInt1.y, mulInt.u2) annotation (Line(points={{102,70},{160,70},{160,
          104},{178,104}}, color={255,127,0}));
  connect(celOnNum.y, mulInt.u1) annotation (Line(points={{142,150},{160,150},{160,
          116},{178,116}}, color={255,127,0}));
  connect(mulInt.y, yNumCel)
    annotation (Line(points={{202,110},{280,110}}, color={255,127,0}));
annotation (
  defaultComponentName="enaCelNum",
  Icon(coordinateSystem(extent={{-100,-100},{100,100}}),
       graphics={
        Text(
          extent={{-100,150},{100,110}},
          textColor={0,0,255},
          textString="%name"),
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,127},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-98,-12},{-72,-26}},
          textColor={255,0,255},
          textString="uWse",
          visible=have_WSE),
        Text(
          extent={{-98,36},{-40,24}},
          textColor={255,0,255},
          textString="uTowStaCha"),
        Text(
          extent={{-98,66},{-44,54}},
          textColor={255,127,0},
          textString="uChiStaSet"),
        Text(
          extent={{-100,96},{-56,84}},
          textColor={255,127,0},
          textString="uChiSta"),
        Text(
          extent={{54,6},{98,-6}},
          textColor={255,127,0},
          textString="yNumCel"),
        Text(
          extent={{56,-52},{98,-64}},
          textColor={255,0,255},
          textString="yLeaCel"),
        Text(
          extent={{-98,-32},{-60,-46}},
          textColor={255,0,255},
          textString="uEnaPla"),
        Text(
          extent={{-98,-62},{-72,-76}},
          textColor={255,0,255},
          visible=have_WSE,
          textString="uPla"),
        Text(
          extent={{-98,-80},{-26,-98}},
          textColor={255,0,255},
          textString="uAnyConWatPum")}),
  Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-260,-180},{260,180}}),
        graphics={
          Text(
          extent={{-228,178},{-106,158}},
          textColor={0,0,127},
          horizontalAlignment=TextAlignment.Right,
          textString="Identify total number of operation cells")}),
  Documentation(info="<html>
<p>
This block outputs total number of enabling tower cells according to current plant
stage and generates boolean output to enable or disable lead tower cell(s).
It is implemented according to ASHRAE Guideline 36-2021, section 5.20.12.1,
</p>
<ul>
<li>item b which specifies number of enabled cooling tower cells according to
plant stage.
</li>
<li>item c and d, which specifies when the cooling tower cells should be enabled 
and disabled.
</li>
</ul>
<p>
The number of enabled tower cells shall be set by plant stage (chiller and economizer)
per the table below.
Note that the table would need to be edited by the system design team for each plant 
based on the condenser water flow per stage, number of towers in the plant, and 
tower minimum flow requirements.
</p>

<table summary=\"summary\" border=\"1\">
<tr>
<th>Chiller stage </th> 
<th>Number of enabled cells </th>  
</tr>
<tr>
<td align=\"center\">0</td>
<td align=\"center\">0</td>
</tr>
<tr>
<td align=\"center\">0+WSE</td>
<td align=\"center\">2</td>
</tr>
<tr>
<td align=\"center\">1</td>
<td align=\"center\">2</td>
</tr>
<tr>
<td align=\"center\">1+WSE</td>
<td align=\"center\">4</td>
</tr>
<tr>
<td align=\"center\">2</td>
<td align=\"center\">4</td>
</tr>
<tr>
<td align=\"center\">2+WSE</td>
<td align=\"center\">4</td>
</tr>
</table>
<br/>

<p>
If there is change of plant stage <code>uChiSta</code> or waterside economizer 
status <code>uWseSta</code>, the cells should be enabled or disabled as below:
</p>
<ul>
<li>
Lead cell(s) shall be enabled when the lead condenser water pump is enabled. Lead
cell(s) shall be disabled when all condenser water pumps are proven off.
</li>
<li>
Tower stage changes shall be initiated concurrently with condenser water pump stage
and/or condenser water pump speed changes. 
</li>
</ul>
<p>
The input <code>uTowStaCha</code> is the output from the chiller staging process.
They indicate in the chiller staging process (<code>uChiSta</code> &ne; <code>uChiStaSet</code>)
when to change the condenser water pump status so also stage the tower cells.
</p>
</html>", revisions="<html>
<ul>
<li>
September 12, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end CellsNumber;
