within Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone;
package SetPoints "Output setpoints for AHU control"
  extends Modelica.Icons.Package;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains sequences generating setpoints for VAV AHU control.
</p>
</html>"));
end SetPoints;
