within Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Reheat;
package SetPoints "Output setpoints for terminal unit control"
  extends Modelica.Icons.Package;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains sequences generating setpoints for terminal units.
</p>
</html>"));
end SetPoints;
