within Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits;
package Reheat "Sequences for VAV reheat terminal unit"
  extends Modelica.Icons.Package;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains sequences for VAV reheat terminal unit. They are created
according to ASHRAE Guideline 36, Part 5.E.
</p>
</html>"));
end Reheat;
