within Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits;
package SetPoints "Generic sequences of generating setpoints for terminal units control"
  extends Modelica.Icons.Package;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains generic sequences for generating setpoints for various
terminal units control, according to ASHRAE Guideline 36, Part 5.B.
</p>
</html>"));
end SetPoints;
