within Buildings.Controls.OBC.ASHRAE.G36_PR1;
package Types "Package with type definitions for control sequences"
  extends Modelica.Icons.TypesPackage;

  annotation (Documentation(info="<html>
<p>
This package provides type definitions used in Guideline 36 control sequences.
</p>
</html>", revisions="<html>
<ul>
<li>
July 1, 2017, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end Types;
