within Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.MinimumFlowBypass.Subsequences;
block Controller
  "Controller for chilled water minimum flow bypass valve"

  parameter Integer nChi "Total number of chillers";
  parameter Modelica.SIunits.VolumeFlowRate minFloSet[nChi]
    "Minimum chilled water flow through each chiller";
  parameter Buildings.Controls.OBC.CDL.Types.SimpleController controllerType=
    Buildings.Controls.OBC.CDL.Types.SimpleController.PI
    "Type of controller"
    annotation (Dialog(group="Controller"));
  parameter Real k=1 "Gain of controller"
    annotation (Dialog(group="Controller"));
  parameter Real Ti(
    final unit="s",
    final quantity="Time")=0.5 "Time constant of integrator block"
    annotation (Dialog(group="Controller", enable=controllerType==Buildings.Controls.OBC.CDL.Types.SimpleController.PI or
                                                  controllerType==Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real Td(
    final unit="s",
    final quantity="Time")=0 "Time constant of derivative block"
    annotation (Dialog(group="Controller", enable=controllerType==Buildings.Controls.OBC.CDL.Types.SimpleController.PD or
                                                  controllerType==Buildings.Controls.OBC.CDL.Types.SimpleController.PID));
  parameter Real yMax=1 "Upper limit of output"
    annotation (Dialog(group="Controller"));
  parameter Real yMin=0.1 "Lower limit of output"
    annotation (Dialog(group="Controller"));

  Buildings.Controls.OBC.CDL.Interfaces.BooleanInput uChiWatPum
    "Maximum status feedback of all the chilled water pumps: true means at least one pump is proven on"
    annotation (Placement(transformation(extent={{-140,60},{-100,100}}),
      iconTransformation(extent={{-140,60},{-100,100}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VChiWat_flow(
    final min=0,
    final unit="m3/s",
    quantity="VolumeFlowRate")
    "Measured chilled water flow rate through chillers"
    annotation (Placement(transformation(extent={{-140,-10},{-100,30}}),
      iconTransformation(extent={{-140,-20},{-100,20}})));
  Buildings.Controls.OBC.CDL.Interfaces.RealInput VChiWatSet_flow(
    final min=0,
    final unit="m3/s",
    quantity="VolumeFlowRate") "Chiller water minimum flow setpoint"
    annotation (Placement(transformation(extent={{-140,-60},{-100,-20}}),
        iconTransformation(extent={{-140,-100},{-100,-60}})));

  Buildings.Controls.OBC.CDL.Interfaces.RealOutput yValPos(
    final min=0,
    final max=1,
    final unit="1") "Chilled water minimum flow bypass valve position"
    annotation (Placement(transformation(extent={{100,60},{140,100}}),
      iconTransformation(extent={{100,-20},{140,20}})));

  Buildings.Controls.OBC.CDL.Continuous.LimPID valPos(
    final controllerType=controllerType,
    final k=k,
    final Ti=Ti,
    final Td=Td,
    final yMax=yMax,
    final yMin=yMin,
    final reset=Buildings.Controls.OBC.CDL.Types.Reset.Parameter,
    final y_reset=1)  "By pass valve position PI controller"
    annotation (Placement(transformation(extent={{40,20},{60,40}})));

protected
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant minFlo[nChi](
    final k=minFloSet) "Minimum bypass flow rate at each stage"
    annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));
  Buildings.Controls.OBC.CDL.Continuous.MultiSum mulSum(
    final nin=nChi)
    "Sum of minimum chilled water flow of all chillers"
    annotation (Placement(transformation(extent={{-40,-90},{-20,-70}})));
  Buildings.Controls.OBC.CDL.Continuous.Division div
    "Normalized minimum flow setpoint"
    annotation (Placement(transformation(extent={{20,-70},{40,-50}})));
  Buildings.Controls.OBC.CDL.Continuous.Division div1
    "Normalized minimum bypass flow "
    annotation (Placement(transformation(extent={{20,-20},{40,0}})));
  Buildings.Controls.OBC.CDL.Logical.Switch swi "Logical switch"
    annotation (Placement(transformation(extent={{40,70},{60,90}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant opeVal(
    final k=1) "Valve open"
    annotation (Placement(transformation(extent={{-40,50},{-20,70}})));

equation
  connect(minFlo.y, mulSum.u)
    annotation (Line(points={{-58,-80},{-42,-80}},color={0,0,127}));
  connect(VChiWat_flow, div1.u1)
    annotation (Line(points={{-120,10},{-20,10},{-20,-4},{18,-4}}, color={0,0,127}));
  connect(mulSum.y, div1.u2)
    annotation (Line(points={{-18,-80},{8,-80},{8,-16},{18,-16}},
      color={0,0,127}));
  connect(mulSum.y, div.u2)
    annotation (Line(points={{-18,-80},{8,-80},{8,-66},{18,-66}},
      color={0,0,127}));
  connect(div1.y, valPos.u_m)
    annotation (Line(points={{42,-10},{50,-10},{50,18}}, color={0,0,127}));
  connect(div.y, valPos.u_s)
    annotation (Line(points={{42,-60},{60,-60},{60,-30},{0,-30},{0,30},{38,30}},
      color={0,0,127}));
  connect(uChiWatPum, swi.u2)
    annotation (Line(points={{-120,80},{38,80}}, color={255,0,255}));
  connect(valPos.y, swi.u1)
    annotation (Line(points={{62,30},{80,30},{80,50},{20,50},{20,88},{38,88}},
      color={0,0,127}));
  connect(opeVal.y, swi.u3)
    annotation (Line(points={{-18,60},{0,60},{0,72},{38,72}}, color={0,0,127}));
  connect(swi.y, yValPos)
    annotation (Line(points={{62,80},{120,80}}, color={0,0,127}));
  connect(uChiWatPum, valPos.trigger)
    annotation (Line(points={{-120,80},{10,80},{10,10},{44,10},{44,18}},
      color={255,0,255}));
  connect(div.u1, VChiWatSet_flow)
    annotation (Line(points={{18,-54},{-20,-54},{-20,-40},{-120,-40}},
      color={0,0,127}));

annotation (
  defaultComponentName="minBypValCon",
  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
       graphics={
        Rectangle(
          extent={{-100,-100},{100,100}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-120,146},{100,108}},
          lineColor={0,0,255},
          textString="%name"),
        Rectangle(
          extent={{-60,40},{80,-40}},
          lineColor={28,108,200},
          fillColor={210,210,210},
          fillPattern=FillPattern.Solid,
          borderPattern=BorderPattern.Raised),
        Polygon(
          points={{-60,40},{-20,0},{-60,-40},{-60,40}},
          lineColor={175,175,175},
          fillColor={175,175,175},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-98,88},{-54,74}},
          lineColor={255,0,255},
          textString="uChiWatPum"),
        Text(
          extent={{-98,6},{-54,-4}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="VChiWat_flow"),
        Text(
          extent={{68,6},{102,-4}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="yValPos"),
        Text(
          extent={{-98,-74},{-42,-86}},
          lineColor={0,0,127},
          pattern=LinePattern.Dash,
          textString="VChiWatSet_flow")}),
  Diagram(coordinateSystem(preserveAspectRatio=false,
          extent={{-100,-100},{100,100}})),
  Documentation(info="<html>
<p>
Block that controls chilled water minimum flow for primary-only
plants with a minimum flow bypass valve,
according to ASHRAE RP-1711 Advanced Sequences of Operation for HVAC Systems Phase II –
Central Plants and Hydronic Systems (Draft 4 on March 26, 2019),
section 5.2.8 Chilled water minimum flow bypass valve.
</p>
<p>
The minimum chilled water flow setpoint <code>VChiWatSet_flow</code> is specified by block
<a href=\"modelica://Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.MinimumFlowBypass.Subsequences.FlowSetpoint\">
Buildings.Controls.OBC.ASHRAE.PrimarySystem.ChillerPlant.MinimumFlowBypass.Subsequences.FlowSetpoint</a>.
</p>
<p>
When any chilled water pump is proven on (<code>uChiWatPum</code> = true),
the bypass valve PID loop shall be enabled. The valve shall be opened 100% otherwise.
When enabled, the bypass valve loop shall be biased to start with the valve
100% open.
</p>
</html>",
revisions="<html>
<ul>
<li>
January 31, 2019, by Jianjun Hu:<br/>
First implementation.
</li>
</ul>
</html>"));
end Controller;
