within Buildings.Controls.OBC.CDL.Continuous;
package Sources "Package with blocks that generate source signals"
extends Modelica.Icons.SourcesPackage;

annotation (
Documentation(
info="<html>
<p>
Package with blocks that generate signals.
</p>
</html>"));
end Sources;
