within Buildings.Controls.OBC.CDL.Logical.Sources;
package Validation "Collection of models that validate the logical sources blocks of the CDL"
  extends Modelica.Icons.ExamplesPackage;

annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains models that validate the blocks in
<a href=\"modelica://Buildings.Controls.OBC.CDL.Logical.Sources\">
Buildings.Controls.OBC.CDL.Logical.Sources</a>.
</p>
<p>
The examples plot various outputs, which have been verified against
analytical solutions. These model outputs are stored as reference data to
allow continuous validation whenever models in the library change.
</p>
</html>"));
end Validation;
