within Buildings.Controls.OBC.RooftopUnits.DXCoil;
package Validation "Collection of validation models"

annotation (preferredView="info", Documentation(info="<html>
    <p>
    This package contains validation models for the classes in
    <a href=\"modelica://Buildings.Controls.OBC.RooftopUnits.Controls.DXCoil.Validation\">
    Buildings.Controls.OBC.RooftopUnits.Controls.DXCoil.Validation</a>.
    </p>
    </html>"),
    Icon(graphics={
        Rectangle(
          lineColor={200,200,200},
          fillColor={248,248,248},
          fillPattern=FillPattern.HorizontalCylinder,
          extent={{-100.0,-100.0},{100.0,100.0}},
          radius=25.0),
        Rectangle(
          lineColor={128,128,128},
          extent={{-100.0,-100.0},{100.0,100.0}},
          radius=25.0),
        Polygon(
          origin={8.0,14.0},
          lineColor={78,138,73},
          fillColor={78,138,73},
          pattern=LinePattern.None,
          fillPattern=FillPattern.Solid,
          points={{-58.0,46.0},{42.0,-14.0},{-58.0,-74.0},{-58.0,46.0}})}));
end Validation;
