within Buildings.Controls.OBC.Utilities;
block OptimalStart2
  "Block that outputs the optimal start time for an HVAC system"
  extends Modelica.Blocks.Icons.Block;
  parameter Real occupancy[:] = 3600*{8, 18}
    "Occupancy table, each entry switching occupancy on or off";
  parameter Modelica.SIunits.Time tOptMax = 10800
    "Maximum optimal start time";
  parameter Modelica.SIunits.Time tOptIni = tOptMax/2
    "Initial optimal start time";
  parameter Integer n = 3 "Number of previous days for averaging the temperature slope";
  parameter Boolean heating_only = false
    "Set to true if the HVAC system is heating only"
    annotation(Dialog(enable=not cooling_only));
  parameter Boolean cooling_only = false
    "Set to true if the HVAC system is cooling only"
    annotation(Dialog(enable=not heating_only));
  parameter Modelica.SIunits.TemperatureDifference uLow = 0
    "Temperature change hysteresis low parameter, should be a non-negative number";
  parameter Modelica.SIunits.TemperatureDifference uHigh = 1
    "Temperature change hysteresis high parameter, should be greater than uLow";
  CDL.Interfaces.RealInput TSetZonHea(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC",
    min=200) if not cooling_only
    "Zone heating setpoint temperature during occupancy" annotation (Placement(
        transformation(extent={{-360,60},{-320,100}}), iconTransformation(
          extent={{-140,60},{-100,100}})));
  CDL.Interfaces.RealInput TZon(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC",
    min=200) "Zone temperature" annotation (Placement(transformation(extent={{-360,
            -20},{-320,20}}), iconTransformation(extent={{-140,-20},{-100,20}})));
  CDL.Interfaces.RealInput TSetZonCoo(
    final quantity="ThermodynamicTemperature",
    final unit="K",
    displayUnit="degC",
    min=200) if not heating_only
    "Zone cooling setpoint temperature during occupancy" annotation (Placement(
        transformation(extent={{-360,-100},{-320,-60}}), iconTransformation(
          extent={{-140,-100},{-100,-60}})));
  CDL.Continuous.Add dTHea(k1=+1, k2=-1) if not cooling_only
    "Temperature difference between heating setpoint and zone temperature"
    annotation (Placement(transformation(extent={{-300,60},{-280,80}})));
  CDL.Continuous.Add dTCoo(k1=+1, k2=-1) if not heating_only
    "Temperature difference between zone temperature and cooling setpoint"
    annotation (Placement(transformation(extent={{-300,20},{-280,40}})));
  CDL.Continuous.Sources.ModelTime modTim
    annotation (Placement(transformation(extent={{-300,-70},{-280,-50}})));
  CDL.Continuous.Modulo mod
    annotation (Placement(transformation(extent={{-260,-90},{-240,-70}})));
  CDL.Continuous.Sources.Constant period(k=86400)
    "Period of optimal start calculation algorithm"
    annotation (Placement(transformation(extent={{-300,-110},{-280,-90}})));
  CDL.Continuous.Sources.Constant staCal(k=occupancy[1] - tOptMax)
    "Start calculation"
    annotation (Placement(transformation(extent={{-260,-130},{-240,-110}})));
  CDL.Continuous.GreaterEqual greEqu
    annotation (Placement(transformation(extent={{-200,-100},{-180,-80}})));
  CDL.Continuous.Hysteresis hys(uLow=uLow, uHigh=uHigh)
    "Comparing zone temperature with zone setpoint"
    annotation (Placement(transformation(extent={{-220,50},{-200,70}})));
  CDL.Logical.Latch lat
    "Stop calculation when the zone temperature reaches setpoint"
    annotation (Placement(transformation(extent={{-150,70},{-130,90}})));
  CDL.Logical.Timer tim(reset=true)
    "Record how much time the zone temperature reaches the setpoint"
    annotation (Placement(transformation(extent={{-32,80},{-12,100}})));

  CDL.Discrete.TriggeredSampler triSam(y_start=tOptIni)
    "Record how much time it takes to reach the setpoint with the maximum time cutoff"
    annotation (Placement(transformation(extent={{0,80},{20,100}})));
  CDL.Logical.FallingEdge falEdg
    "Get the timing when the zone temperature reaches setpoint"
    annotation (Placement(transformation(extent={{-40,50},{-20,70}})));
  CDL.Logical.TrueHoldWithReset truHol(duration(displayUnit="h") = occupancy[2] -
      occupancy[1])
    annotation (Placement(transformation(extent={{-66,80},{-46,100}})));
  CDL.Continuous.LessEqual lesEqu
    annotation (Placement(transformation(extent={{-200,-10},{-180,10}})));
  CDL.Continuous.Sources.Constant stoCal(k=occupancy[1]) "Stop calculation"
    annotation (Placement(transformation(extent={{-260,0},{-240,20}})));
  CDL.Logical.Latch latMax
    "Stop calculation when it reaches the max start time"
    annotation (Placement(transformation(extent={{-106,80},{-86,100}})));
  CDL.Discrete.TriggeredSampler triSam1
    annotation (Placement(transformation(extent={{240,-40},{260,-20}})));
  CDL.Continuous.Sources.Constant maxStaTim(k=tOptMax)
    annotation (Placement(transformation(extent={{240,0},{260,20}})));
  CDL.Continuous.Min min
    annotation (Placement(transformation(extent={{280,-10},{300,10}})));
  CDL.Logical.Not not1 "Becomes true when the setpoint is reached"
    annotation (Placement(transformation(extent={{-186,70},{-166,90}})));
  CDL.Continuous.Division temSlo "Calculate temperature slope "
    annotation (Placement(transformation(extent={{120,80},{140,100}})));
  CDL.Continuous.Division tOptCal
    "Calculate optimal start time based on the averaged previous temperature slope"
    annotation (Placement(transformation(extent={{280,80},{300,100}})));
  CDL.Continuous.Sources.Constant dT(k=-0.1) if cooling_only
    "Reset negative temperature difference to -0.1"
    annotation (Placement(transformation(extent={{-300,100},{-280,120}})));
  CDL.Continuous.Max max "Get the effective temperature difference"
    annotation (Placement(transformation(extent={{-260,40},{-240,60}})));
  CDL.Continuous.Sources.Constant dT1(k=-0.1) if heating_only
    "Reset negative temperature difference to -0.1"
    annotation (Placement(transformation(extent={{-300,-20},{-280,0}})));
  CDL.Continuous.Sources.Constant dT2(k=0)
    "Reset negative temperature difference to zero"
    annotation (Placement(transformation(extent={{-260,110},{-240,130}})));
  CDL.Continuous.Max max1
    annotation (Placement(transformation(extent={{-218,110},{-198,130}})));
  CDL.Continuous.Sources.Constant zeroOpt(k=0)
    "Avoid zero division cases when the optimal start time is 0"
    annotation (Placement(transformation(extent={{0,30},{20,50}})));
  CDL.Logical.Switch swi
    annotation (Placement(transformation(extent={{80,80},{100,100}})));
  CDL.Continuous.Sources.Constant defOptTim(k=tOptIni)
    "Default optimal start time in case of zero division"
    annotation (Placement(transformation(extent={{40,30},{60,50}})));
  CDL.Continuous.Sources.Constant zeroTemSlo(k=0)
    "Avoid zero divison when the temperature slope is 0"
    annotation (Placement(transformation(extent={{152,30},{172,50}})));
  CDL.Logical.Switch swi1
    annotation (Placement(transformation(extent={{240,80},{260,100}})));
  CDL.Continuous.Sources.Constant defTemSlo(k=temSloDef)
    "Default temperature slope in case of zero division"
    annotation (Placement(transformation(extent={{192,30},{212,50}})));
  CDL.Logical.And and2 "Duration that it takes to reach the setpoint"
    annotation (Placement(transformation(extent={{-76,50},{-56,70}})));
  CDL.Interfaces.BooleanOutput yStart
    "Boolean signal of optimal start duration" annotation (Placement(
        transformation(extent={{320,-80},{360,-40}}), iconTransformation(extent=
           {{100,-80},{140,-40}})));
  CDL.Interfaces.RealOutput tOpt "Optimal start time of HVAC system"
    annotation (Placement(transformation(extent={{320,40},{360,80}}),
        iconTransformation(extent={{100,20},{140,60}})));
  CDL.Continuous.Greater gre
    annotation (Placement(transformation(extent={{40,80},{60,100}})));
  CDL.Continuous.Greater gre1
    annotation (Placement(transformation(extent={{200,80},{220,100}})));
  CDL.Discrete.TriggeredMovingMean triMovMea(n=n)
    annotation (Placement(transformation(extent={{160,80},{180,100}})));
protected
    parameter Modelica.SIunits.TemperatureSlope temSloDef = 1/3600
    "Default temperature slope in case of zero division";
equation
  connect(mod.y, greEqu.u1) annotation (Line(points={{-238,-80},{-220,-80},{-220,
          -90},{-202,-90}},
                         color={0,0,127}));
  connect(staCal.y, greEqu.u2) annotation (Line(points={{-238,-120},{-220,-120},
          {-220,-98},{-202,-98}}, color={0,0,127}));
  connect(period.y, mod.u2) annotation (Line(points={{-278,-100},{-274,-100},{-274,
          -86},{-262,-86}},
                      color={0,0,127}));
  connect(modTim.y, mod.u1) annotation (Line(points={{-278,-60},{-274,-60},{-274,
          -74},{-262,-74}}, color={0,0,127}));
  connect(tim.y, triSam.u)  annotation (Line(points={{-10,90},{-2,90}},
                                              color={0,0,127}));
  connect(falEdg.y, triSam.trigger) annotation (Line(points={{-18,60},{10,60},{10,78.2}},  color={255,0,255}));
  connect(tim.u, truHol.y)  annotation (Line(points={{-34,90},{-44,90}}, color={255,0,255}));
  connect(latMax.y, truHol.u) annotation (Line(points={{-84,90},{-68,90}},   color={255,0,255}));
  connect(maxStaTim.y, min.u1) annotation (Line(points={{262,10},{270,10},{270,
          6},{278,6}},         color={0,0,127}));
  connect(hys.y, not1.u)  annotation (Line(points={{-198,60},{-194,60},{-194,80},{-188,80}},
                                                     color={255,0,255}));
  connect(not1.y, lat.clr) annotation (Line(points={{-164,80},{-158,80},{-158,
          74},{-152,74}},
                      color={255,0,255}));
  connect(tOptCal.y, triSam1.u) annotation (Line(points={{302,90},{308,90},{308,
          34},{232,34},{232,-30},{238,-30}},
                                         color={0,0,127}));
  connect(mod.y, lesEqu.u2) annotation (Line(points={{-238,-80},{-220,-80},{-220,
          -8},{-202,-8}},   color={0,0,127}));
  connect(triSam1.y, min.u2) annotation (Line(points={{262,-30},{268,-30},{268,
          -6},{278,-6}}, color={0,0,127}));
  connect(dTCoo.y, max.u2) annotation (Line(points={{-278,30},{-272,30},{-272,
          44},{-262,44}}, color={0,0,127}));
  connect(dTHea.y, max.u1) annotation (Line(points={{-278,70},{-272,70},{-272,
          56},{-262,56}}, color={0,0,127}));
  connect(dT1.y, max.u2) annotation (Line(points={{-278,-10},{-272,-10},{-272,44},
          {-262,44}}, color={0,0,127}));
  connect(max.y, hys.u) annotation (Line(points={{-238,50},{-230,50},{-230,60},
          {-222,60}},color={0,0,127}));
  connect(dT.y, max.u1) annotation (Line(points={{-278,110},{-272,110},{-272,56},
          {-262,56}}, color={0,0,127}));
  connect(max1.y, temSlo.u1) annotation (Line(points={{-196,120},{110,120},{110,
          96},{118,96}},                  color={0,0,127}));
  connect(lesEqu.y, latMax.clr) annotation (Line(points={{-178,0},{-112,0},{
          -112,84},{-108,84}},
                          color={255,0,255}));
  connect(stoCal.y, lesEqu.u1) annotation (Line(points={{-238,10},{-220,10},{-220,
          0},{-202,0}}, color={0,0,127}));
  connect(TSetZonCoo, dTCoo.u2) annotation (Line(points={{-340,-80},{-310,-80},
          {-310,24},{-302,24}}, color={0,0,127}));
  connect(TZon, dTCoo.u1) annotation (Line(points={{-340,0},{-314,0},{-314,36},
          {-302,36}}, color={0,0,127}));
  connect(TZon, dTHea.u2) annotation (Line(points={{-340,0},{-314,0},{-314,64},
          {-302,64}}, color={0,0,127}));
  connect(TSetZonHea, dTHea.u1) annotation (Line(points={{-340,80},{-310,80},{-310,
          76},{-302,76}}, color={0,0,127}));
  connect(swi1.y, tOptCal.u2) annotation (Line(points={{262,90},{270,90},{270,84},
          {278,84}}, color={0,0,127}));
  connect(dT2.y, max1.u1) annotation (Line(points={{-238,120},{-230,120},{-230,
          126},{-220,126}},
                       color={0,0,127}));
  connect(greEqu.y, lat.u) annotation (Line(points={{-178,-90},{-156,-90},{-156,
          80},{-152,80}}, color={255,0,255}));
  connect(swi.y, temSlo.u2) annotation (Line(points={{102,90},{108,90},{108,84},
          {118,84}},
                color={0,0,127}));
  connect(and2.u1, truHol.u) annotation (Line(points={{-78,60},{-80,60},{-80,90},
          {-68,90}}, color={255,0,255}));
  connect(and2.y, falEdg.u)  annotation (Line(points={{-54,60},{-42,60}}, color={255,0,255}));
  connect(max1.y, tOptCal.u1) annotation (Line(points={{-196,120},{270,120},{
          270,96},{278,96}},                      color={0,0,127}));
  connect(lat.y, and2.u2) annotation (Line(points={{-128,80},{-120,80},{-120,52},
          {-78,52}}, color={255,0,255}));
  connect(lat.y, latMax.u) annotation (Line(points={{-128,80},{-120,80},{-120,
          90},{-108,90}}, color={255,0,255}));
  connect(and2.y, yStart) annotation (Line(points={{-54,60},{-48,60},{-48,-60},
          {340,-60}}, color={255,0,255}));
  connect(min.y, tOpt) annotation (Line(points={{302,0},{314,0},{314,60},{340,
          60}}, color={0,0,127}));
  connect(temSlo.y, triMovMea.u)  annotation (Line(points={{142,90},{158,90}}, color={0,0,127}));
  connect(triSam.y, gre.u1)   annotation (Line(points={{22,90},{38,90}}, color={0,0,127}));
  connect(zeroOpt.y, gre.u2) annotation (Line(points={{22,40},{30,40},{30,82},{
          38,82}}, color={0,0,127}));
  connect(gre.y, swi.u2)  annotation (Line(points={{62,90},{78,90}}, color={255,0,255}));
  connect(triSam.y, swi.u1) annotation (Line(points={{22,90},{30,90},{30,108},{
          70,108},{70,98},{78,98}}, color={0,0,127}));
  connect(defOptTim.y, swi.u3) annotation (Line(points={{62,40},{70,40},{70,82},
          {78,82}}, color={0,0,127}));
  connect(triMovMea.y, gre1.u1) annotation (Line(points={{182,90},{198,90}}, color={0,0,127}));
  connect(zeroTemSlo.y, gre1.u2) annotation (Line(points={{174,40},{186,40},{
          186,82},{198,82}}, color={0,0,127}));
  connect(gre1.y, swi1.u2)  annotation (Line(points={{222,90},{238,90}}, color={255,0,255}));
  connect(triMovMea.y, swi1.u1) annotation (Line(points={{182,90},{192,90},{192,
          110},{230,110},{230,98},{238,98}}, color={0,0,127}));
  connect(defTemSlo.y, swi1.u3) annotation (Line(points={{214,40},{230,40},{230,
          82},{238,82}}, color={0,0,127}));
  connect(max.y, max1.u2) annotation (Line(points={{-238,50},{-230,50},{-230,
          114},{-220,114}}, color={0,0,127}));
  connect(greEqu.y, triSam1.trigger) annotation (Line(points={{-178,-90},{250,
          -90},{250,-41.8}}, color={255,0,255}));
  connect(hys.y, triMovMea.trigger) annotation (Line(points={{-198,60},{-194,60},
          {-194,20},{140,20},{140,66},{170,66},{170,78}}, color={255,0,255}));
   annotation (
defaultComponentName="optSta",
  Documentation(info="<html>
<p>
This block outputs the optimal start time each day for an HVAC system prior to the occupied time. 
The calculation is based on the concept of temperature slope, indicating the 
temperature change rate of a zone, with the unit <code>K/s</code>. The algorithm is described briefly 
in the steps blow.
</p>
<p>
<h4>Step 1: get sampled temperature difference <code>&Delta;T</code></h4>
Each day at a certain time before the occupancy, the algorithm takes a sample of the zone 
temperature. The sampling time is defined as occupancy start
time <code> - tOptMax</code>, where <code>tOptMax</code> denotes the maximum
optimal start time.
<p>
After getting the zone temperature at the sampling time, the difference <code>&Delta;T</code> between this zone 
temperature and the occupied zone setpoint is calculated.
</p>
</p>
<p>
<h4>Step 2: calculate temeperature slope <code>Ts</code></h4>
After the HVAC system is started, a timer is used to record how much time <code>&Delta;t</code> the zone temperature 
reaches the setpoint. When the time becomes greater than the maximum start time, the maximum start time is used.
The temperature slope is thus approximated using the equation: <code>Ts=&Delta;T/&Delta;t</code>. 
</p>
<p>
<h4>Step 3: calculate temperature slope moving average</h4>
After getting the temperature slope of each day, the moving average of the temperature slope <code>Ts_m</code> during the 
previous <code>n</code> days is calculated. 
</p>
<p>
<h4>Step 4: calculate optimal start time</h4>
The optimal start time is calculated using <code>&Delta;T</code> from Step 1 and the averaged temperature slope <code>Ts_m</code>
of the previous <code>n</code> days: <code>t_opt = &Delta;T/Ts_m</code>.
</p>
<p>
<h4>Initialization</h4>
During the initial day, the initial optimal start time parameter <code>tOptIni</code> is used.
</p>
<p>
<h4>Multiple zones</h4>
When there are multiple zones in the system, use the maximum zone temperature for cooling system and minimum zone temperature for 
heating system.
</p>
<h4>Validation</h4>
<p>
A validation can be found at
<a href=\"modelica://Buildings.Controls.OBC.CDL.Utilities.Validation.OptimalStart\">
Buildings.Controls.OBC.CDL.Utilities.Validation.OptimalStart</a>.
</p>
</html>",
revisions="<html>
<ul>
<li>
September 29, 2019, by Kun Zhang:<br/>
First implementation.
</li>
</ul>
</html>"),
Diagram(coordinateSystem(extent={{-320,-140},{320,140}})));
end OptimalStart2;
