within Buildings.Controls.Predictors.BaseClasses;
package Examples "Collection of models that illustrate model use and test models"
  extends Modelica.Icons.ExamplesPackage;


annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains examples models for the functions in
<a href=\"modelica://Buildings.Controls.Predictors.BaseClasses\">
Buildings.Controls.Predictors.BaseClasses</a>.
</p>
</html>"));
end Examples;
