within Buildings.Controls.Predictors;
package BaseClasses "Package with base classes"
  extends Modelica.Icons.BasesPackage;
annotation (preferredView="info", Documentation(info="<html>
<p>
This package contains base classes that are used to construct the models in
<a href=\"modelica://Buildings.Controls.Predictors\">Buildings.Controls.Predictors</a>.
</p>
</html>"));
end BaseClasses;
