within Buildings.Controls.Predictors.Validation;
model ConstantInputDayOfAdjustment
  "Demand response client with constant input for actual power consumption"
  extends Buildings.Controls.Predictors.Validation.ConstantInput(
     baseLoad(use_dayOfAdj=true));

  annotation (
  experiment(Tolerance=1e-6, StartTime=0.0, StopTime=5270400),
  __Dymola_Commands(file="modelica://Buildings/Resources/Scripts/Dymola/Controls/Predictors/Validation/ConstantInputDayOfAdjustment.mos"
        "Simulate and plot"),
    Documentation(info="<html>
<p>
This model is identical to
<a href=\"modelica://Buildings.Controls.Predictors.Validation.ConstantInput\">
Buildings.Controls.Predictors.Validation.ConstantInput</a>,
except that the demand respond client is configured to use the day-of adjustment.
</p>
<p>
This model has been added to the library to verify and demonstrate the correct implementation
of the baseline prediction model based on a simple input scenario.
</p>
</html>", revisions="<html>
<ul>
<li>
March 20, 2014 by Michael Wetter:<br/>
First implementation.
</li>
</ul>
</html>"));
end ConstantInputDayOfAdjustment;
